<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:ns2="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:ns3="http://scada.npt.expert">
    <Header id="TEMPLATE" version="1" revision="" toolID="SCL Editor" nameStructure="IEDName"/>
    <Communication>
        <SubNetwork name="Default" desc="Default communication network">
            <ConnectedAP iedName="PLC_01_A1" apName="AccessPoint1" desc="AccessPoint1/IED01">
                <Address>
                    <P type="IP">10.20.50.101</P>
                    <P type="IP-SUBNET">255.255.255.0</P>
                    <P type="IP-GATEWAY"></P>
                    <P type="OSI-TSEL">00000001</P>
                    <P type="OSI-SSEL">0001</P>
                    <P type="OSI-PSEL">0001</P>
                </Address>
            </ConnectedAP>
        </SubNetwork>
    </Communication>
    <IED name="PLC_01_A1">
        <Services>
            <DynAssociation/>
            <DataSetDirectory/>
            <ConfDataSet max="12"/>
            <ReadWrite/>
            <ConfReportControl bufMode="both" max="6"/>
            <ReportSettings optFields="Dyn" trgOps="Dyn" intgPd="Dyn" cbName="Fix" datSet="Dyn"/>
            <GSESettings appID="Conf" cbName="Fix" datSet="Conf"/>
            <GOOSE max="3"/>
            <FileHandling/>
        </Services>
        <AccessPoint name="AccessPoint1">
            <Server>
                <Authentication/>
                <LDevice inst="RTU">
                    <LN0 lnClass="LLN0" inst="" lnType="LLN01">
                        <DataSet name="SCADA_DI" desc="">
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Health" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Health" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind9" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind11" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind12" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind13" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind14" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind15" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind16" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind17" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind18" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind19" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind20" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind21" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind22" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind23" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind24" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind25" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind26" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind27" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind28" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind29" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind30" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind31" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="4" doName="Ind32" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Health" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind9" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind10" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind11" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind12" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind13" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind14" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind15" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind16" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind17" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind18" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind19" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind20" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind21" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind22" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind23" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind24" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind25" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind26" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind27" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind28" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind29" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind30" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind31" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="di" lnClass="GGIO" lnInst="6" doName="Ind32" fc="ST"/>
                        </DataSet>
                        <DataSet name="SCADA_RO" desc="">
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Health" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind15" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="3" doName="Ind16" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Health" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind9" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Health" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind1" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind2" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind3" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind4" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind5" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind6" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind7" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind8" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind9" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind10" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind11" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind12" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind13" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind14" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind15" fc="ST"/>
                            <FCDA ldInst="RTU" prefix="ro" lnClass="GGIO" lnInst="7" doName="Ind16" fc="ST"/>
                        </DataSet>
                        <ReportControl rptID="RTU/LLN0$brcb1" confRev="1" buffered="true" bufTime="0" indexed="true" name="brcb1" desc="">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields seqNum="true" dataSet="true" reasonCode="true" dataRef="true"/>
                            <RptEnabled max="2"/>
                        </ReportControl>
                        <ReportControl rptID="RTU/LLN0$urcb1" confRev="1" buffered="false" bufTime="0" indexed="true" name="urcb1" desc="">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields seqNum="true" dataSet="true" reasonCode="true" dataRef="true"/>
                            <RptEnabled max="2"/>
                        </ReportControl>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN0>
                    <LN prefix="di" lnClass="GGIO" inst="2" lnType="GGIO1" desc="Модуль дискретных входов [2]">
                        <DOI name="Ind1">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1001" desc="Дискретный вход 1">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1002" desc="Дискретный вход 2">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1003" desc="Дискретный вход 3">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1004" desc="Дискретный вход 4">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1005" desc="Дискретный вход 5">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1006" desc="Дискретный вход 6">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1007" desc="Дискретный вход 7">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1008" desc="Дискретный вход 8">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1009" desc="Дискретный вход 9">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1010" desc="Дискретный вход 10">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1011" desc="Дискретный вход 11">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1012" desc="Дискретный вход 12">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1013" desc="Дискретный вход 13">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1014" desc="Дискретный вход 14">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1015" desc="Дискретный вход 15">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1016" desc="Дискретный вход 16">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1017" desc="Дискретный вход 17">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1018" desc="Дискретный вход 18">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1019" desc="Дискретный вход 19">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1020" desc="Дискретный вход 20">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1021" desc="Дискретный вход 21">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1022" desc="Дискретный вход 22">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1023" desc="Дискретный вход 23">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1024" desc="Дискретный вход 24">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind25">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1025" desc="Дискретный вход 25">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind26">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1026" desc="Дискретный вход 26">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind27">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1027" desc="Дискретный вход 27">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind28">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1028" desc="Дискретный вход 28">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind29">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1029" desc="Дискретный вход 29">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind30">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1030" desc="Дискретный вход 30">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind31">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1031" desc="Дискретный вход 31">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind32">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB1032" desc="Дискретный вход 32">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV02_ZB0001" desc="Неисправность канала связи">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="di" lnClass="GGIO" inst="4" lnType="GGIO1" desc="Модуль дискретных входов [4]">
                        <DOI name="Ind1">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1001" desc="Дискретный вход 1">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1002" desc="Дискретный вход 2">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1003" desc="Дискретный вход 3">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1004" desc="Дискретный вход 4">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1005" desc="Дискретный вход 5">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1006" desc="Дискретный вход 6">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1007" desc="Дискретный вход 7">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1008" desc="Дискретный вход 8">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1009" desc="Дискретный вход 9">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1010" desc="Дискретный вход 10">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1011" desc="Дискретный вход 11">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1012" desc="Дискретный вход 12">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1013" desc="Дискретный вход 13">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1014" desc="Дискретный вход 14">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1015" desc="Дискретный вход 15">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1016" desc="Дискретный вход 16">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1017" desc="Дискретный вход 17">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1018" desc="Дискретный вход 18">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1019" desc="Дискретный вход 19">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1020" desc="Дискретный вход 20">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1021" desc="Дискретный вход 21">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1022" desc="Дискретный вход 22">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1023" desc="Дискретный вход 23">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1024" desc="Дискретный вход 24">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind25">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1025" desc="Дискретный вход 25">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind26">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1026" desc="Дискретный вход 26">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind27">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1027" desc="Дискретный вход 27">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind28">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1028" desc="Дискретный вход 28">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind29">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1029" desc="Дискретный вход 29">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind30">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1030" desc="Дискретный вход 30">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind31">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1031" desc="Дискретный вход 31">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind32">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB1032" desc="Дискретный вход 32">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV04_ZB0001" desc="Неисправность канала связи">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="di" lnClass="GGIO" inst="6" lnType="GGIO1" desc="Модуль дискретных входов [6]">
                        <DOI name="Ind1">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1001" desc="Дискретный вход 1">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind2">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1002" desc="Дискретный вход 2">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind3">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1003" desc="Дискретный вход 3">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind4">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1004" desc="Дискретный вход 4">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind5">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1005" desc="Дискретный вход 5">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind6">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1006" desc="Дискретный вход 6">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind7">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1007" desc="Дискретный вход 7">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind8">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1008" desc="Дискретный вход 8">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind9">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1009" desc="Дискретный вход 9">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind10">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1010" desc="Дискретный вход 10">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind11">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1011" desc="Дискретный вход 11">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind12">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1012" desc="Дискретный вход 12">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind13">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1013" desc="Дискретный вход 13">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind14">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1014" desc="Дискретный вход 14">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind15">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1015" desc="Дискретный вход 15">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind16">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1016" desc="Дискретный вход 16">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind17">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1017" desc="Дискретный вход 17">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind18">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1018" desc="Дискретный вход 18">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind19">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1019" desc="Дискретный вход 19">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind20">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1020" desc="Дискретный вход 20">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind21">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1021" desc="Дискретный вход 21">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind22">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1022" desc="Дискретный вход 22">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind23">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1023" desc="Дискретный вход 23">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind24">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1024" desc="Дискретный вход 24">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind25">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1025" desc="Дискретный вход 25">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind26">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1026" desc="Дискретный вход 26">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind27">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1027" desc="Дискретный вход 27">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind28">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1028" desc="Дискретный вход 28">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind29">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1029" desc="Дискретный вход 29">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind30">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1030" desc="Дискретный вход 30">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind31">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1031" desc="Дискретный вход 31">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind32">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB1032" desc="Дискретный вход 32">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV06_ZB0001" desc="Неисправность канала связи">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="ro" lnClass="GGIO" inst="3" lnType="GGIO2" desc="Модуль управления [3]">
                        <DOI name="Ind1">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0101,FC02_SRC741_DEV03_CB0201" desc="Команда Включить реле 1,Команда Отключить реле 1">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1001" desc="Состояние реле 1">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind2">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0102,FC02_SRC741_DEV03_CB0202" desc="Команда Включить реле 2,Команда Отключить реле 2">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1002" desc="Состояние реле 2">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind3">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0103,FC02_SRC741_DEV03_CB0203" desc="Команда Включить реле 3,Команда Отключить реле 3">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1003" desc="Состояние реле 3">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind4">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0104,FC02_SRC741_DEV03_CB0204" desc="Команда Включить реле 4,Команда Отключить реле 4">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1004" desc="Состояние реле 4">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind5">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0105,FC02_SRC741_DEV03_CB0205" desc="Команда Включить реле 5,Команда Отключить реле 5">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1005" desc="Состояние реле 5">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind6">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0106,FC02_SRC741_DEV03_CB0206" desc="Команда Включить реле 6,Команда Отключить реле 6">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1006" desc="Состояние реле 6">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind7">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0107,FC02_SRC741_DEV03_CB0207" desc="Команда Включить реле 7,Команда Отключить реле 7">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1007" desc="Состояние реле 7">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind8">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0108,FC02_SRC741_DEV03_CB0208" desc="Команда Включить реле 8,Команда Отключить реле 8">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1008" desc="Состояние реле 8">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind9">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0109,FC02_SRC741_DEV03_CB0209" desc="Команда Включить реле 9,Команда Отключить реле 9">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1009" desc="Состояние реле 9">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind10">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0110,FC02_SRC741_DEV03_CB0210" desc="Команда Включить реле 10,Команда Отключить реле 10">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1010" desc="Состояние реле 10">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind11">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0111,FC02_SRC741_DEV03_CB0211" desc="Команда Включить реле 11,Команда Отключить реле 11">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1011" desc="Состояние реле 11">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind12">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0112,FC02_SRC741_DEV03_CB0212" desc="Команда Включить реле 12,Команда Отключить реле 12">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1012" desc="Состояние реле 12">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind13">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0113,FC02_SRC741_DEV03_CB0213" desc="Команда Включить реле 13,Команда Отключить реле 13">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1013" desc="Состояние реле 13">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind14">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0114,FC02_SRC741_DEV03_CB0214" desc="Команда Включить реле 14,Команда Отключить реле 14">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1014" desc="Состояние реле 14">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind15">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0115,FC02_SRC741_DEV03_CB0215" desc="Команда Включить реле 15,Команда Отключить реле 15">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1015" desc="Состояние реле 15">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind16">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV03_CB0116,FC02_SRC741_DEV03_CB0216" desc="Команда Включить реле 16,Команда Отключить реле 16">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB1016" desc="Состояние реле 16">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV03_ZB0001" desc="Неисправность канала связи">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="ro" lnClass="GGIO" inst="5" lnType="GGIO2" desc="Модуль управления [5]">
                        <DOI name="Ind1">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0101,FC02_SRC741_DEV05_CB0201" desc="Команда Включить реле 1,Команда Отключить реле 1">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1001" desc="Состояние реле 1">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind2">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0102,FC02_SRC741_DEV05_CB0202" desc="Команда Включить реле 2,Команда Отключить реле 2">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1002" desc="Состояние реле 2">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind3">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0103,FC02_SRC741_DEV05_CB0203" desc="Команда Включить реле 3,Команда Отключить реле 3">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1003" desc="Состояние реле 3">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind4">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0104,FC02_SRC741_DEV05_CB0204" desc="Команда Включить реле 4,Команда Отключить реле 4">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1004" desc="Состояние реле 4">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind5">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0105,FC02_SRC741_DEV05_CB0205" desc="Команда Включить реле 5,Команда Отключить реле 5">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1005" desc="Состояние реле 5">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind6">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0106,FC02_SRC741_DEV05_CB0206" desc="Команда Включить реле 6,Команда Отключить реле 6">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1006" desc="Состояние реле 6">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind7">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0107,FC02_SRC741_DEV05_CB0207" desc="Команда Включить реле 7,Команда Отключить реле 7">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1007" desc="Состояние реле 7">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind8">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0108,FC02_SRC741_DEV05_CB0208" desc="Команда Включить реле 8,Команда Отключить реле 8">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1008" desc="Состояние реле 8">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind9">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0109,FC02_SRC741_DEV05_CB0209" desc="Команда Включить реле 9,Команда Отключить реле 9">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1009" desc="Состояние реле 9">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind10">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0110,FC02_SRC741_DEV05_CB0210" desc="Команда Включить реле 10,Команда Отключить реле 10">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1010" desc="Состояние реле 10">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind11">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0111,FC02_SRC741_DEV05_CB0211" desc="Команда Включить реле 11,Команда Отключить реле 11">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1011" desc="Состояние реле 11">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind12">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0112,FC02_SRC741_DEV05_CB0212" desc="Команда Включить реле 12,Команда Отключить реле 12">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1012" desc="Состояние реле 12">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind13">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0113,FC02_SRC741_DEV05_CB0213" desc="Команда Включить реле 13,Команда Отключить реле 13">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1013" desc="Состояние реле 13">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind14">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0114,FC02_SRC741_DEV05_CB0214" desc="Команда Включить реле 14,Команда Отключить реле 14">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1014" desc="Состояние реле 14">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind15">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0115,FC02_SRC741_DEV05_CB0215" desc="Команда Включить реле 15,Команда Отключить реле 15">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1015" desc="Состояние реле 15">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind16">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV05_CB0116,FC02_SRC741_DEV05_CB0216" desc="Команда Включить реле 16,Команда Отключить реле 16">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB1016" desc="Состояние реле 16">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV05_ZB0001" desc="Неисправность канала связи">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="ro" lnClass="GGIO" inst="7" lnType="GGIO2" desc="Модуль управления [7]">
                        <DOI name="Ind1">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0101,FC02_SRC741_DEV07_CB0201" desc="Команда Включить реле 1,Команда Отключить реле 1">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1001" desc="Состояние реле 1">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind2">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0102,FC02_SRC741_DEV07_CB0202" desc="Команда Включить реле 2,Команда Отключить реле 2">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1002" desc="Состояние реле 2">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind3">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0103,FC02_SRC741_DEV07_CB0203" desc="Команда Включить реле 3,Команда Отключить реле 3">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1003" desc="Состояние реле 3">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind4">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0104,FC02_SRC741_DEV07_CB0204" desc="Команда Включить реле 4,Команда Отключить реле 4">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1004" desc="Состояние реле 4">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind5">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0105,FC02_SRC741_DEV07_CB0205" desc="Команда Включить реле 5,Команда Отключить реле 5">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1005" desc="Состояние реле 5">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind6">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0106,FC02_SRC741_DEV07_CB0206" desc="Команда Включить реле 6,Команда Отключить реле 6">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1006" desc="Состояние реле 6">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind7">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0107,FC02_SRC741_DEV07_CB0207" desc="Команда Включить реле 7,Команда Отключить реле 7">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1007" desc="Состояние реле 7">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind8">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0108,FC02_SRC741_DEV07_CB0208" desc="Команда Включить реле 8,Команда Отключить реле 8">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1008" desc="Состояние реле 8">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind9">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0109,FC02_SRC741_DEV07_CB0209" desc="Команда Включить реле 9,Команда Отключить реле 9">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1009" desc="Состояние реле 9">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind10">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0110,FC02_SRC741_DEV07_CB0210" desc="Команда Включить реле 10,Команда Отключить реле 10">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1010" desc="Состояние реле 10">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind11">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0111,FC02_SRC741_DEV07_CB0211" desc="Команда Включить реле 11,Команда Отключить реле 11">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1011" desc="Состояние реле 11">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind12">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0112,FC02_SRC741_DEV07_CB0212" desc="Команда Включить реле 12,Команда Отключить реле 12">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1012" desc="Состояние реле 12">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind13">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0113,FC02_SRC741_DEV07_CB0213" desc="Команда Включить реле 13,Команда Отключить реле 13">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1013" desc="Состояние реле 13">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind14">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0114,FC02_SRC741_DEV07_CB0214" desc="Команда Включить реле 14,Команда Отключить реле 14">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1014" desc="Состояние реле 14">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind15">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0115,FC02_SRC741_DEV07_CB0215" desc="Команда Включить реле 15,Команда Отключить реле 15">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1015" desc="Состояние реле 15">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Ind16">
                            <SDI name="Oper">
<DAI name="ctlVal" sAddr="FC02_SRC741_DEV07_CB0116,FC02_SRC741_DEV07_CB0216" desc="Команда Включить реле 16,Команда Отключить реле 16">
    <Val>0</Val>
</DAI>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB1016" desc="Состояние реле 16">
<Val>0</Val>
                            </DAI>
                            <DAI name="ctlModel" sAddr="">
<Val>direct-with-normal-security</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC741_DEV07_ZB0001" desc="Неисправность канала связи">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LPHD" inst="1" lnType="LPHD1" desc="Модуль дискретных входов [2]">
                        <DOI name="PhyNam" desc="">
                            <DAI name="vendor" desc=""/>
                        </DOI>
                        <DOI name="PhyHealth" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Proxy" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="MET">
                    <LN0 lnClass="LLN0" inst="" lnType="LLN01">
                        <DataSet name="SCADA_MX" desc="">
                            <FCDA ldInst="MET" prefix="avg" lnClass="MMXN" lnInst="8" doName="Amp" fc="MX"/>
                            <FCDA ldInst="MET" prefix="avg" lnClass="MMXN" lnInst="8" doName="Vol" fc="MX"/>
                            <FCDA ldInst="MET" prefix="avg" lnClass="MMXN" lnInst="8" doName="PwrFact" fc="MX"/>
                            <FCDA ldInst="MET" prefix="avgl" lnClass="MMXN" lnInst="8" doName="Vol" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="TotW" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="TotVAr" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="TotVA" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="Hz" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="PPV.phsAB" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="PPV.phsBC" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="PPV.phsCA" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="PhV.phsA" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="PhV.phsB" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="PhV.phsC" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="PhV.neut" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="A.phsA" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="A.phsB" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="A.phsC" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="A.neut" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="W.phsA" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="W.phsB" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="W.phsC" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="VAr.phsA" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="VAr.phsB" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="VAr.phsC" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="VA.phsA" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="VA.phsB" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="VA.phsC" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="PF.phsA" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="PF.phsB" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="PF.phsC" fc="MX"/>
                            <FCDA ldInst="MET" prefix="" lnClass="MMXU" lnInst="8" doName="Health" fc="ST"/>
                        </DataSet>
                        <ReportControl rptID="MET/LLN0$brcb1" confRev="1" buffered="true" bufTime="0" indexed="true" name="brcb1" desc="">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields seqNum="true" dataSet="true" reasonCode="true" dataRef="true"/>
                            <RptEnabled max="2"/>
                        </ReportControl>
                        <ReportControl rptID="MET/LLN0$urcb1" confRev="1" buffered="false" bufTime="0" indexed="true" name="urcb1" desc="">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields seqNum="true" dataSet="true" reasonCode="true" dataRef="true"/>
                            <RptEnabled max="2"/>
                        </ReportControl>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="LPHD" inst="1" lnType="LPHD1" desc="Модуль ввода аналоговых сигналов от ТН и ТТ [8]">
                        <DOI name="PhyNam" desc="">
                            <DAI name="vendor" desc=""/>
                        </DOI>
                        <DOI name="PhyHealth" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Proxy" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="MMTR" inst="8" lnType="MMTR1" desc="Модуль ввода аналоговых сигналов от ТН и ТТ [8]">
                        <DOI name="SupWh">
                            <DAI name="actVal" sAddr="FC02_SRC751_DEV08_ZI0065" desc="Активная энергия полученная">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="pulsQty" desc=""/>
                        </DOI>
                        <DOI name="SupVArh">
                            <DAI name="actVal" sAddr="FC02_SRC751_DEV08_ZI0067" desc="Реактивная энергия полученная">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="pulsQty" desc=""/>
                        </DOI>
                        <DOI name="DmdWh">
                            <DAI name="actVal" sAddr="FC02_SRC751_DEV08_ZI0064" desc="Активная энергия отданная">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="pulsQty" desc=""/>
                        </DOI>
                        <DOI name="DmdVArh">
                            <DAI name="actVal" sAddr="FC02_SRC751_DEV08_ZI0066" desc="Реактивная энергия отданная">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="pulsQty" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="avg" lnClass="MMXN" inst="8" lnType="MMXN1" desc="Модуль ввода аналоговых сигналов от ТН и ТТ [8]">
                        <DOI name="Amp">
                            <SDI name="mag">
<DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0001" desc="Средний фазный ток">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Vol">
                            <SDI name="mag">
<DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0002" desc="Среднее фазное напряжение">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="PwrFact">
                            <SDI name="mag">
<DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0003" desc="Cos φ">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC751_DEV08_ZB0001" desc="Неисправность канала связи">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="avgl" lnClass="MMXN" inst="8" lnType="MMXN2" desc="Модуль ввода аналоговых сигналов от ТН и ТТ [8]">
                        <DOI name="Vol">
                            <SDI name="mag">
<DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0004" desc="Среднее линейное напряжение">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC751_DEV08_ZB0001" desc="Неисправность канала связи">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="MMXU" inst="8" lnType="MMXU1" desc="Модуль ввода аналоговых сигналов от ТН и ТТ [8]">
                        <DOI name="TotW">
                            <SDI name="mag">
<DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0005" desc="Активная мощность">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="TotVAr">
                            <SDI name="mag">
<DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0006" desc="Реактивная мощность">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="TotVA">
                            <SDI name="mag">
<DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0007" desc="Полная мощность">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Hz">
                            <SDI name="mag">
<DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0008" desc="Частота">
    <Val>0</Val>
</DAI>
                            </SDI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="A">
                            <SDI name="phsA">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0009" desc="Модуль тока фазы А">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0010" desc="Фаза тока фазы A">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsB">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0011" desc="Модуль тока фазы B">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0012" desc="Фаза тока фазы B">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsC">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0013" desc="Модуль тока фазы C">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0014" desc="Фаза тока фазы C">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="neut">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0015" desc="Модуль тока нейтрали">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0016" desc="Фаза тока нейтрали">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="PhV">
                            <SDI name="phsA">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0017" desc="Модуль напряжения фазы А">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0018" desc="Фаза напряжения фазы A">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsB">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0019" desc="Модуль напряжения фазы B">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0020" desc="Фаза напряжения фазы B">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsC">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0021" desc="Модуль напряжения фазы C">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0022" desc="Фаза напряжения фазы C">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="neut">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0023" desc="Модуль напряжения нейтрали">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0024" desc="Фаза напряжения нейтрали">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="PPV">
                            <SDI name="phsAB">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0025" desc="Модуль напряжения АB">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0026" desc="Фаза напряжения AB">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsBC">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0027" desc="Модуль напряжения BC">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0028" desc="Фаза напряжения BC">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsCA">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0029" desc="Модуль напряжения CA">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0030" desc="Фаза напряжения CA">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="W">
                            <SDI name="phsA">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0031" desc="Активная мощность фазы A">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsB">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0034" desc="Активная мощность фазы B">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsC">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0037" desc="Активная мощность фазы C">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="VAr">
                            <SDI name="phsA">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0032" desc="Реактивная мощность фазы A">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsB">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0035" desc="Реактивная мощность фазы B">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsC">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0038" desc="Реактивная мощность фазы C">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="VA">
                            <SDI name="phsA">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0033" desc="Полная мощность фазы A">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsB">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0036" desc="Полная мощность фазы B">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsC">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0039" desc="Полная мощность фазы C">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="PF">
                            <SDI name="phsA">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0040" desc="Cos φ фазы А">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsB">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0041" desc="Cos φ фазы B">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="phsC">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0042" desc="Cos φ фазы С">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC751_DEV08_ZB0001" desc="Неисправность канала связи">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="MSQI" inst="8" lnType="MSQI1" desc="Модуль ввода аналоговых сигналов от ТН и ТТ [8]">
                        <DOI name="SeqA">
                            <SDI name="c1">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0043" desc="Ток прямой последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0044" desc="Фаза тока прямой последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="c2">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0045" desc="Ток обратной последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0046" desc="Фаза тока обратной последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="c3">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0047" desc="Ток нулевой последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0048" desc="Фаза тока нулевой последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <DAI name="seqT" desc=""/>
                        </DOI>
                        <DOI name="SeqV">
                            <SDI name="c1">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0049" desc="Напряжение прямой последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0050" desc="Фаза напряжения прямой последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="c2">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0051" desc="Напряжение обратной последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0052" desc="Фаза напряжения обратной последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <SDI name="c3">
<SDI name="cVal">
    <SDI name="mag">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0053" desc="Напряжение нулевой последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
    <SDI name="ang">
        <DAI name="f" sAddr="FC02_SRC751_DEV08_ZF0054" desc="Фаза напряжения обратной последовательности">
            <Val>0</Val>
        </DAI>
    </SDI>
</SDI>
<DAI name="q" desc=""/>
<DAI name="t" desc=""/>
                            </SDI>
                            <DAI name="seqT" desc=""/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC751_DEV08_ZB0001" desc="Неисправность канала связи">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="dr" lnClass="RDRE" inst="8" lnType="RDRE1" desc="Модуль ввода аналоговых сигналов от ТН и ТТ [8]">
                        <DOI name="RcdMade">
                            <DAI name="stVal" sAddr="FC02_SRC751_DEV08_ZB0776" desc="Запись осциллограммы завершена">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC751_DEV08_ZB0001" desc="Неисправность канала связи">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                            <DAI name="ctlModel" desc=""/>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                        <DOI name="FltNum" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                    </LN>
                </LDevice>
                <LDevice inst="PLC">
                    <LN0 lnClass="LLN0" inst="" lnType="LLN2">
                        <ReportControl rptID="PLC/LLN0$brcb1" confRev="1" buffered="true" bufTime="0" indexed="true" name="brcb1" desc="">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields seqNum="true" dataSet="true" reasonCode="true" dataRef="true"/>
                            <RptEnabled max="2"/>
                        </ReportControl>
                        <ReportControl rptID="PLC/LLN0$urcb1" confRev="1" buffered="false" bufTime="0" indexed="true" name="urcb1" desc="">
                            <TrgOps dchg="true" qchg="true"/>
                            <OptFields seqNum="true" dataSet="true" reasonCode="true" dataRef="true"/>
                            <RptEnabled max="2"/>
                        </ReportControl>
                        <DOI name="Health">
                            <DAI name="stVal" sAddr="FC02_SRC701_DEV02_ZB0001">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <SDI name="Oper" desc="">
<DAI name="ctlVal" desc=""/>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                    </LN0>
                    <LN prefix="" lnClass="GGIO" inst="1" lnType="GGIO_MD1F" desc="Модуль cвободно-программируемой логики Neispr1F [1]">
                        <DOI name="IndOUT01">
                            <DAI name="stVal" sAddr="FC02_SRC701_DEV01_ZB1001" desc="OUT01">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <SDI name="Oper" desc="">
<DAI name="ctlVal" desc=""/>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="GGIO" inst="2" lnType="GGIO_MD1F" desc="Модуль cвободно-программируемой логики MD1F [2]">
                        <DOI name="IndOUT01">
                            <DAI name="stVal" sAddr="FC02_SRC701_DEV02_ZB1001" desc="OUT01">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <SDI name="Oper" desc="">
<DAI name="ctlVal" desc=""/>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="GGIO" inst="9" lnType="GGIO_MD1F" desc="Модуль cвободно-программируемой логики Neispr1F [9]">
                        <DOI name="IndOUT01">
                            <DAI name="stVal" sAddr="FC02_SRC701_DEV09_ZB1001" desc="OUT01">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <SDI name="Oper" desc="">
<DAI name="ctlVal" desc=""/>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="GGIO" inst="10" lnType="GGIO_MD1F" desc="Модуль cвободно-программируемой логики MD1F [10]">
                        <DOI name="IndOUT01">
                            <DAI name="stVal" sAddr="FC02_SRC701_DEV10_ZB1001" desc="OUT01">
<Val>0</Val>
                            </DAI>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Mod" desc="">
                            <SDI name="Oper" desc="">
<DAI name="ctlVal" desc=""/>
<SDI name="origin" desc="">
    <DAI name="orCat" desc=""/>
    <DAI name="orIdent" desc=""/>
</SDI>
<DAI name="ctlNum" desc=""/>
<DAI name="T" desc=""/>
<DAI name="Test" desc=""/>
<DAI name="Check" desc=""/>
                            </SDI>
                        </DOI>
                        <DOI name="Beh" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Health" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="NamPlt" desc="">
                            <DAI name="vendor" desc=""/>
                            <DAI name="swRev" desc=""/>
                            <DAI name="d" desc=""/>
                        </DOI>
                    </LN>
                    <LN prefix="" lnClass="LPHD" inst="1" lnType="LPHD2" desc="Модуль cвободно-программируемой логики MD1F [2]">
                        <DOI name="PhyHealth" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                        <DOI name="Proxy" desc="">
                            <DAI name="stVal" desc=""/>
                            <DAI name="q" desc=""/>
                            <DAI name="t" desc=""/>
                        </DOI>
                    </LN>
                </LDevice>
            </Server>
        </AccessPoint>
    </IED>
    <DataTypeTemplates>
        <LNodeType lnClass="LLN0" id="LLN01" desc="Logical node zero">
            <DO name="Mod" type="INC_1"/>
            <DO name="Beh" type="INS_1"/>
            <DO name="Health" type="INS_1"/>
            <DO name="NamPlt" type="LPL_1"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="LPHD1" desc="Physical device information">
            <DO name="PhyNam" type="DPL_1"/>
            <DO name="PhyHealth" type="INS_1"/>
            <DO name="Proxy" type="SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="GGIO" id="GGIO1" desc="Generic process I/O">
            <DO name="Mod" type="INC_1"/>
            <DO name="Beh" type="INS_1"/>
            <DO name="Health" type="INS_1"/>
            <DO name="NamPlt" type="LPL_1"/>
            <DO name="Ind1" type="SPS_1"/>
            <DO name="Ind2" type="SPS_1"/>
            <DO name="Ind3" type="SPS_1"/>
            <DO name="Ind4" type="SPS_1"/>
            <DO name="Ind5" type="SPS_1"/>
            <DO name="Ind6" type="SPS_1"/>
            <DO name="Ind7" type="SPS_1"/>
            <DO name="Ind8" type="SPS_1"/>
            <DO name="Ind9" type="SPS_1"/>
            <DO name="Ind10" type="SPS_1"/>
            <DO name="Ind11" type="SPS_1"/>
            <DO name="Ind12" type="SPS_1"/>
            <DO name="Ind13" type="SPS_1"/>
            <DO name="Ind14" type="SPS_1"/>
            <DO name="Ind15" type="SPS_1"/>
            <DO name="Ind16" type="SPS_1"/>
            <DO name="Ind17" type="SPS_1"/>
            <DO name="Ind18" type="SPS_1"/>
            <DO name="Ind19" type="SPS_1"/>
            <DO name="Ind20" type="SPS_1"/>
            <DO name="Ind21" type="SPS_1"/>
            <DO name="Ind22" type="SPS_1"/>
            <DO name="Ind23" type="SPS_1"/>
            <DO name="Ind24" type="SPS_1"/>
            <DO name="Ind25" type="SPS_1"/>
            <DO name="Ind26" type="SPS_1"/>
            <DO name="Ind27" type="SPS_1"/>
            <DO name="Ind28" type="SPS_1"/>
            <DO name="Ind29" type="SPS_1"/>
            <DO name="Ind30" type="SPS_1"/>
            <DO name="Ind31" type="SPS_1"/>
            <DO name="Ind32" type="SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="GGIO" id="GGIO2" desc="Generic process I/O">
            <DO name="Mod" type="INC_1"/>
            <DO name="Beh" type="INS_1"/>
            <DO name="Health" type="INS_1"/>
            <DO name="NamPlt" type="LPL_1"/>
            <DO name="Ind1" type="SPC_6"/>
            <DO name="Ind2" type="SPC_6"/>
            <DO name="Ind3" type="SPC_6"/>
            <DO name="Ind4" type="SPC_6"/>
            <DO name="Ind5" type="SPC_6"/>
            <DO name="Ind6" type="SPC_6"/>
            <DO name="Ind7" type="SPC_6"/>
            <DO name="Ind8" type="SPC_6"/>
            <DO name="Ind9" type="SPC_6"/>
            <DO name="Ind10" type="SPC_6"/>
            <DO name="Ind11" type="SPC_6"/>
            <DO name="Ind12" type="SPC_6"/>
            <DO name="Ind13" type="SPC_6"/>
            <DO name="Ind14" type="SPC_6"/>
            <DO name="Ind15" type="SPC_6"/>
            <DO name="Ind16" type="SPC_6"/>
        </LNodeType>
        <LNodeType lnClass="MMXN" id="MMXN1" desc="Non phase related Measurement">
            <DO name="Mod" type="INC_1"/>
            <DO name="Beh" type="INS_1"/>
            <DO name="Health" type="INS_1"/>
            <DO name="NamPlt" type="LPL_1"/>
            <DO name="Amp" type="MV_1"/>
            <DO name="Vol" type="MV_1"/>
            <DO name="PwrFact" type="MV_1"/>
        </LNodeType>
        <LNodeType lnClass="MMXN" id="MMXN2" desc="Non phase related Measurement">
            <DO name="Mod" type="INC_1"/>
            <DO name="Beh" type="INS_1"/>
            <DO name="Health" type="INS_1"/>
            <DO name="NamPlt" type="LPL_1"/>
            <DO name="Vol" type="MV_1"/>
        </LNodeType>
        <LNodeType lnClass="MMXU" id="MMXU1" desc="Measurement">
            <DO name="Mod" type="INC_1"/>
            <DO name="Beh" type="INS_1"/>
            <DO name="Health" type="INS_1"/>
            <DO name="NamPlt" type="LPL_1"/>
            <DO name="TotW" type="MV_1"/>
            <DO name="TotVAr" type="MV_1"/>
            <DO name="TotVA" type="MV_1"/>
            <DO name="Hz" type="MV_1"/>
            <DO name="PPV" type="DEL_1"/>
            <DO name="PhV" type="WYE_1"/>
            <DO name="A" type="WYE_1"/>
            <DO name="W" type="WYE_2"/>
            <DO name="VAr" type="WYE_2"/>
            <DO name="VA" type="WYE_2"/>
            <DO name="PF" type="WYE_2"/>
        </LNodeType>
        <LNodeType lnClass="MSQI" id="MSQI1" desc="Sequence and imbalance">
            <DO name="Mod" type="INC_1"/>
            <DO name="Beh" type="INS_1"/>
            <DO name="Health" type="INS_1"/>
            <DO name="NamPlt" type="LPL_1"/>
            <DO name="SeqA" type="SEQ_1"/>
            <DO name="SeqV" type="SEQ_1"/>
        </LNodeType>
        <LNodeType lnClass="RDRE" id="RDRE1" desc="Disturbance recorder function">
            <DO name="Mod" type="INC_2"/>
            <DO name="Beh" type="INS_1"/>
            <DO name="Health" type="INS_1"/>
            <DO name="NamPlt" type="LPL_1"/>
            <DO name="RcdMade" type="SPS_1"/>
            <DO name="FltNum" type="INS_1"/>
        </LNodeType>
        <LNodeType lnClass="MMTR" id="MMTR1" desc="Metering">
            <DO name="Mod" type="INC_2"/>
            <DO name="Beh" type="INS_1"/>
            <DO name="Health" type="INS_1"/>
            <DO name="NamPlt" type="LPL_1"/>
            <DO name="SupWh" type="BCR_1"/>
            <DO name="SupVArh" type="BCR_1"/>
            <DO name="DmdWh" type="BCR_1"/>
            <DO name="DmdVArh" type="BCR_1"/>
        </LNodeType>
        <LNodeType iedType="" lnClass="LLN0" id="LLN2" desc="Logical node zero">
            <DO name="Mod" type="INC_3"/>
            <DO name="Beh" type="INS_1"/>
            <DO name="Health" type="INS_1"/>
        </LNodeType>
        <LNodeType lnClass="LPHD" id="LPHD2" desc="Physical device information">
            <DO name="PhyHealth" type="INS_1"/>
            <DO name="Proxy" type="SPS_1"/>
        </LNodeType>
        <LNodeType lnClass="GGIO" id="GGIO_MD1F" desc="Library signals node">
            <DO name="Mod" type="INC_3"/>
            <DO name="Beh" type="INS_1"/>
            <DO name="Health" type="INS_1"/>
            <DO name="NamPlt" type="LPL_1"/>
            <DO name="IndOUT01" type="SPS_1"/>
        </LNodeType>
        <DOType cdc="INC" id="INC_1" desc="Controllable integer status">
            <DA fc="ST" name="stVal" bType="INT32"/>
            <DA fc="ST" name="q" bType="Quality"/>
            <DA fc="ST" name="t" bType="Timestamp"/>
            <DA fc="CF" name="ctlModel" bType="Enum" type="CtlModels"/>
        </DOType>
        <DOType cdc="INS" id="INS_1" desc="Integer status">
            <DA fc="ST" name="stVal" bType="INT32"/>
            <DA fc="ST" name="q" bType="Quality"/>
            <DA fc="ST" name="t" bType="Timestamp"/>
        </DOType>
        <DOType cdc="LPL" id="LPL_1" desc="Logical Node name plate">
            <DA fc="DC" name="vendor" bType="VisString255"/>
            <DA fc="DC" name="swRev" bType="VisString255"/>
            <DA fc="DC" name="d" bType="VisString255"/>
        </DOType>
        <DOType cdc="DPL" id="DPL_1" desc="Device name plate">
            <DA fc="DC" name="vendor" bType="VisString255"/>
        </DOType>
        <DOType cdc="SPS" id="SPS_1" desc="Single point status">
            <DA fc="ST" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" name="q" bType="Quality"/>
            <DA fc="ST" name="t" bType="Timestamp"/>
        </DOType>
        <DOType cdc="SPC" id="SPC_6" desc="Controllable single point">
            <DA fc="CO" name="Oper" bType="Struct" type="SPCOperate_1"/>
            <DA fc="ST" name="stVal" bType="BOOLEAN"/>
            <DA fc="ST" name="q" bType="Quality"/>
            <DA fc="ST" name="t" bType="Timestamp"/>
            <DA fc="CF" name="ctlModel" bType="Enum" type="CtlModels"/>
        </DOType>
        <DOType cdc="MV" id="MV_1" desc="Measured value">
            <DA fc="MX" name="mag" bType="Struct" type="AnalogueValue_0"/>
            <DA fc="MX" name="q" bType="Quality"/>
            <DA fc="MX" name="t" bType="Timestamp"/>
        </DOType>
        <DOType cdc="DEL" id="DEL_1" desc="Phase to ground related measured values of a three phase Delta">
            <SDO name="phsAB" type="CMV_1"/>
            <SDO name="phsBC" type="CMV_1"/>
            <SDO name="phsCA" type="CMV_1"/>
        </DOType>
        <DOType cdc="CMV" id="CMV_1" desc="Complex measured value">
            <DA fc="MX" name="cVal" bType="Struct" type="Vector_1"/>
            <DA fc="MX" name="q" bType="Quality"/>
            <DA fc="MX" name="t" bType="Timestamp"/>
        </DOType>
        <DOType cdc="WYE" id="WYE_1" desc="Phase to ground related measurement values of a three phase Star">
            <SDO name="phsA" type="CMV_1"/>
            <SDO name="phsB" type="CMV_1"/>
            <SDO name="phsC" type="CMV_1"/>
            <SDO name="neut" type="CMV_1"/>
        </DOType>
        <DOType cdc="WYE" id="WYE_2" desc="Phase to ground related measurement values of a three phase Star">
            <SDO name="phsA" type="CMV_2"/>
            <SDO name="phsB" type="CMV_2"/>
            <SDO name="phsC" type="CMV_2"/>
        </DOType>
        <DOType cdc="CMV" id="CMV_2" desc="Complex measured value">
            <DA fc="MX" name="cVal" bType="Struct" type="Vector_2"/>
            <DA fc="MX" name="q" bType="Quality"/>
            <DA fc="MX" name="t" bType="Timestamp"/>
        </DOType>
        <DOType cdc="SEQ" id="SEQ_1" desc="Sequence">
            <SDO name="c1" type="CMV_1"/>
            <SDO name="c2" type="CMV_1"/>
            <SDO name="c3" type="CMV_1"/>
            <DA fc="MX" name="seqT" bType="Enum" type="SeqT"/>
        </DOType>
        <DOType cdc="INC" id="INC_2" desc="Controllable integer status">
            <DA fc="ST" name="q" bType="Quality"/>
            <DA fc="ST" name="t" bType="Timestamp"/>
            <DA fc="CF" name="ctlModel" bType="Enum" type="CtlModels"/>
        </DOType>
        <DOType cdc="BCR" id="BCR_1" desc="Binary counter reading">
            <DA fc="ST" name="actVal" bType="INT128"/>
            <DA fc="ST" name="q" bType="Quality"/>
            <DA fc="ST" name="t" bType="Timestamp"/>
            <DA fc="CF" name="pulsQty" bType="FLOAT32"/>
        </DOType>
        <DOType cdc="INC" id="INC_3" desc="Controllable integer status">
            <DA fc="CO" name="Oper" bType="Struct" type="INCOperate_3"/>
        </DOType>
        <DOType cdc="DPS" id="DPS_1" desc="Double point status">
            <DA fc="ST" name="stVal" bType="Dbpos"/>
            <DA fc="ST" name="q" bType="Quality"/>
            <DA fc="ST" name="t" bType="Timestamp"/>
        </DOType>
        <DOType cdc="ING" id="ING_1" desc="Integer status setting">
            <DA fc="SP" name="setVal" bType="INT32"/>
        </DOType>
        <DOType cdc="ASG" id="ASG_1" desc="Analogue setting">
            <DA fc="SP" name="setMag" bType="Struct" type="AnalogueValue_0"/>
        </DOType>
        <DOType cdc="SPG" id="SPG_1" desc="Single point setting">
            <DA fc="SP" name="setVal" bType="BOOLEAN"/>
        </DOType>
        <DOType cdc="SPC" id="SPC_1" desc="Controllable single point">
            <DA fc="CO" name="Oper" bType="Struct" type="SPCOperate_1"/>
        </DOType>
        <DOType cdc="DPC" id="DPC_1" desc="Controllable double point">
            <DA fc="CO" name="Oper" bType="Struct" type="DPCOperate_1"/>
        </DOType>
        <DAType id="SPCOperate_1">
            <BDA name="ctlVal" bType="BOOLEAN"/>
            <BDA name="origin" bType="Struct" type="Originator_0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
        </DAType>
        <DAType id="Originator_0">
            <BDA name="orCat" bType="Enum" type="OrCat"/>
            <BDA name="orIdent" bType="Octet64"/>
        </DAType>
        <DAType id="AnalogueValue_0">
            <BDA name="f" bType="FLOAT32"/>
        </DAType>
        <DAType id="Vector_1">
            <BDA name="mag" bType="Struct" type="AnalogueValue_0"/>
            <BDA name="ang" bType="Struct" type="AnalogueValue_0"/>
        </DAType>
        <DAType id="Vector_2">
            <BDA name="mag" bType="Struct" type="AnalogueValue_0"/>
        </DAType>
        <DAType id="INCOperate_3" desc="">
            <BDA name="ctlVal" bType="INT32"/>
            <BDA name="origin" bType="Struct" type="Originator_0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
        </DAType>
        <DAType id="DPCOperate_1" desc="">
            <BDA name="ctlVal" bType="Dbpos"/>
            <BDA name="origin" bType="Struct" type="Originator_0"/>
            <BDA name="ctlNum" bType="INT8U"/>
            <BDA name="T" bType="Timestamp"/>
            <BDA name="Test" bType="BOOLEAN"/>
            <BDA name="Check" bType="Check"/>
        </DAType>
        <EnumType id="CtlModels">
            <EnumVal ord="0">status-only</EnumVal>
            <EnumVal ord="1">direct-with-normal-security</EnumVal>
            <EnumVal ord="2">sbo-with-normal-security</EnumVal>
            <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
            <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
        </EnumType>
        <EnumType id="OrCat">
            <EnumVal ord="0">not-supported</EnumVal>
            <EnumVal ord="1">bay-control</EnumVal>
            <EnumVal ord="2">station-control</EnumVal>
            <EnumVal ord="3">remote-control</EnumVal>
            <EnumVal ord="4">automatic-bay</EnumVal>
            <EnumVal ord="5">automatic-station</EnumVal>
            <EnumVal ord="6">automatic-remote</EnumVal>
            <EnumVal ord="7">maintenance</EnumVal>
            <EnumVal ord="8">process</EnumVal>
        </EnumType>
        <EnumType id="SeqT">
            <EnumVal ord="0">pos-neg-zero</EnumVal>
            <EnumVal ord="1">dir-quad-zero</EnumVal>
        </EnumType>
    </DataTypeTemplates>
</SCL>
