<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="ID" version="1" revision="1">
    <History>
      <Hitem version="1" revision="1" when="20 октября 2015 г., 13:36:27" who="MachineName: ASU-BAG, UserName: bag" />
    </History>
  </Header>
  <Communication>
    <SubNetwork name="NPP_BRESLER" type="8-MMS">
      <ConnectedAP iedName="BAYK1GTVG" apName="AP1">
        <Address>
          <P type="IP">10.45.43.48</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">10.45.43.254</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
		</ConnectedAP>
   </SubNetwork>
  </Communication>
  <IED name="BAYK1GTVG" desc="K1G_TVG" type="0107" manufacturer="НПП Бреслер" configVersion="1.0">
    <Services>
      <DynAssociation/>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="150" />
      <DynDataSet max="50" maxAttributes="150" />
      <ReadWrite />
      <ConfReportControl max="150" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Conf" />
      <GOOSE max="100" />
      <FileHandling />
    </Services>
    <AccessPoint name="AP1">
      <Server>
        <Authentication />
        <LDevice inst="Generic" desc="Общие данные">
          <LN0 desc="Нулевой логический узел(общий)" lnType="NPPBresler.LLN00" lnClass="LLN0" inst="">
             <DataSet name="DS_In1">
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind33" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind34" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind35" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind36" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind37" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind38" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind39" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind40" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind41" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind42" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind43" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind44" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind45" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind46" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind47" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind48" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind49" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind50" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind51" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind52" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind53" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind54" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind55" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind56" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind57" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind58" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind59" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind60" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind61" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind62" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind63" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind64" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind65" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind66" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind67" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind68" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind69" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind70" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind71" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind72" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind73" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind74" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind75" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind76" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind77" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind78" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind79" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind80" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind81" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind82" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind83" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind84" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind85" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind86" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind87" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind88" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind89" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind90" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind91" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind92" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind93" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind94" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind95" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind96" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind97" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind98" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="1" doName="Ind99" fc="ST" />
            </DataSet>
            <DataSet name="DS_In2">
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind33" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind34" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind35" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind36" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind37" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind38" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind39" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind40" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind41" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind42" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind43" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind44" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind45" fc="ST" />
              <FCDA ldInst="Generic" prefix="DIn" lnClass="GGIO" lnInst="2" doName="Ind46" fc="ST" />
            </DataSet>
            <DataSet name="DS_Out">
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO1" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO2" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO3" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO4" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO5" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO6" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO7" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO8" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO9" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO17" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO18" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO19" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO20" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO21" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO22" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO23" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO24" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO25" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO26" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO27" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO28" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO29" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO30" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO31" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO32" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO33" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO34" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO35" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO36" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO37" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO38" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO39" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO40" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO41" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO42" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO43" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO44" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO45" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO46" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO47" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO48" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO49" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO50" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO51" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO52" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO53" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO54" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO55" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO56" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO57" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO58" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO59" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO60" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO61" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO62" fc="ST" />
              <FCDA ldInst="Generic" prefix="DOut" lnClass="GGIO" lnInst="1" doName="SPCSO63" fc="ST" />
            </DataSet>
            <DataSet name="DS_Log">
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST" />
              <FCDA ldInst="Generic" prefix="Log" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST" />
            </DataSet>
            <DataSet name="DS_AIn">
              <FCDA ldInst="Generic" prefix="AnIn" lnClass="GGIO" lnInst="1" doName="AnIn" fc="MX" />
              <FCDA ldInst="Generic" prefix="AnIn" lnClass="GGIO" lnInst="1" doName="AnIn1" fc="MX" />
              <FCDA ldInst="Generic" prefix="AnIn" lnClass="GGIO" lnInst="1" doName="AnIn2" fc="MX" />
              <FCDA ldInst="Generic" prefix="AnIn" lnClass="GGIO" lnInst="1" doName="AnIn3" fc="MX" />
              <FCDA ldInst="Generic" prefix="AnIn" lnClass="GGIO" lnInst="1" doName="AnIn4" fc="MX" />
              <FCDA ldInst="Generic" prefix="AnIn" lnClass="GGIO" lnInst="1" doName="AnIn5" fc="MX" />
              <FCDA ldInst="Generic" prefix="AnIn" lnClass="GGIO" lnInst="1" doName="AnIn6" fc="MX" />
              <FCDA ldInst="Generic" prefix="AnIn" lnClass="GGIO" lnInst="1" doName="AnIn7" fc="MX" />
            </DataSet>
            <ReportControl name="brcbA" datSet="DS_In1" intgPd="1000" rptID="BAYK1GTVGGeneric/LLN0$BR$brcbA" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbA" datSet="DS_In1" intgPd="1000" rptID="BAYK1GTVGGeneric/LLN0$RP$urcbA" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="brcbB" datSet="DS_In2" intgPd="1000" rptID="BAYK1GTVGGeneric/LLN0$BR$brcbB" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbB" datSet="DS_In2" intgPd="1000" rptID="BAYK1GTVGGeneric/LLN0$RP$urcbB" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="brcbC" datSet="DS_Log" intgPd="1000" rptID="BAYK1GTVGGeneric/LLN0$BR$brcbC" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbC" datSet="DS_Log" intgPd="1000" rptID="BAYK1GTVGGeneric/LLN0$RP$urcbC" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="brcbD" datSet="DS_Out" intgPd="1000" rptID="BAYK1GTVGGeneric/LLN0$BR$brcbD" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbD" datSet="DS_Out" intgPd="1000" rptID="BAYK1GTVGGeneric/LLN0$RP$urcbD" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="urcbE" datSet="DS_AIn" intgPd="1000" rptID="BAYK1GTVGGeneric/LLN0$RP$urcbE" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="5" />
            </ReportControl>
            <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
		    <DOI name="Loc" desc="Местное управление" >
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>            
            <DOI name="LEDRs" desc="Сброс сигнализации" >
			  <DAI name="d">
			    <Val>Сброс сигнализации</Val>
			  </DAI>
			</DOI>
          </LN0>
          <LN desc="Информация о физическом устройстве" lnType="NPPBresler.LPHD" lnClass="LPHD" inst="1">
            <DOI name="PhyNam" desc="Справка об устройстве" >
              <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>0107</Val>
              </DAI>
              <DAI name="model">
                <Val>Бреслер-0107</Val>
              </DAI>
              <DAI name="location">
                <Val>ПС Тестовая</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Состояние работы устройства" >
			  <DAI name="d">
			    <Val>Состояние работы устройства</Val>
			  </DAI>
            </DOI>
            <DOI name="Proxy" desc="Показывает, служит ли этот LN посредником" >
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Показывает, служит ли этот LN посредником</Val>
			  </DAI>
            </DOI>
          </LN>
		  <LN desc="Аналоговые сигналы (1-8)" lnType="NPPBresler.GGIO._11340773309" lnClass="GGIO" inst="1" prefix="AnIn">
            <DOI desc="1 - A1" name="AnIn">
              <Private type="NPPBresler_private_params">-a 1</Private>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.0000000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>22.5000000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>1 - A1</Val>
              </DAI>
            </DOI>
            <DOI desc="2 - A2" name="AnIn1">
              <Private type="NPPBresler_private_params">-a 2</Private>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.0000000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>22.5000000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>2 - A2</Val>
              </DAI>
            </DOI>
            <DOI desc="3 - A3" name="AnIn2">
              <Private type="NPPBresler_private_params">-a 3</Private>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.0000000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>22.5000000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>3 - A3</Val>
              </DAI>
            </DOI>
            <DOI desc="4 - A4" name="AnIn3">
              <Private type="NPPBresler_private_params">-a 4</Private>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.0000000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>22.5000000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>4 - A4</Val>
              </DAI>
            </DOI>
            <DOI desc="5 - A5" name="AnIn4">
              <Private type="NPPBresler_private_params">-a 5</Private>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.0000000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>22.5000000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>5 - A5</Val>
              </DAI>
            </DOI>
            <DOI desc="6 - A6" name="AnIn5">
              <Private type="NPPBresler_private_params">-a 6</Private>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.0000000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>22.5000000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>6 - A6</Val>
              </DAI>
            </DOI>
            <DOI desc="7 - A7" name="AnIn6">
              <Private type="NPPBresler_private_params">-a 7</Private>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.0000000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>22.5000000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>7 - A7</Val>
              </DAI>
            </DOI>
            <DOI desc="8 - A8" name="AnIn7">
              <Private type="NPPBresler_private_params">-a 8</Private>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="min">
                  <DAI name="f">
                    <Val>0.0000000000</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f">
                    <Val>22.5000000000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d">
                <Val>8 - A8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Входные дискретные сигналы (1-100)" lnType="NPPBresler.GGIO._49552925790" lnClass="GGIO" inst="1" prefix="DIn">
            <DOI desc="1 - D1 (X3 – X6)" name="Ind">
              <Private type="NPPBresler_private_params">-d 1024</Private>
              <DAI name="d">
                <Val>1 - D1 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="2 - D2 (X3 – X6)" name="Ind1">
              <Private type="NPPBresler_private_params">-d 1025</Private>
              <DAI name="d">
                <Val>2 - D2 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="3 - D3 (X3 – X6)" name="Ind2">
              <Private type="NPPBresler_private_params">-d 1026</Private>
              <DAI name="d">
                <Val>3 - D3 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="4 - D4 (X3 – X6)" name="Ind3">
              <Private type="NPPBresler_private_params">-d 1027</Private>
              <DAI name="d">
                <Val>4 - D4 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="5 - D5 (X3 – X6)" name="Ind4">
              <Private type="NPPBresler_private_params">-d 1028</Private>
              <DAI name="d">
                <Val>5 - D5 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="6 - D6 (X3 – X6)" name="Ind5">
              <Private type="NPPBresler_private_params">-d 1029</Private>
              <DAI name="d">
                <Val>6 - D6 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="7 - D7 (X3 – X6)" name="Ind6">
              <Private type="NPPBresler_private_params">-d 1030</Private>
              <DAI name="d">
                <Val>7 - D7 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="8 - D8 (X3 – X6)" name="Ind7">
              <Private type="NPPBresler_private_params">-d 1031</Private>
              <DAI name="d">
                <Val>8 - D8 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="9 - D9 (X3 – X6)" name="Ind8">
              <Private type="NPPBresler_private_params">-d 1032</Private>
              <DAI name="d">
                <Val>9 - D9 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="10 - D10 (X3 – X6)" name="Ind9">
              <Private type="NPPBresler_private_params">-d 1033</Private>
              <DAI name="d">
                <Val>10 - D10 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="11 - D11 (X3 – X6)" name="Ind10">
              <Private type="NPPBresler_private_params">-d 1034</Private>
              <DAI name="d">
                <Val>11 - D11 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="12 - D12 (X3 – X6)" name="Ind11">
              <Private type="NPPBresler_private_params">-d 1035</Private>
              <DAI name="d">
                <Val>12 - D12 (X3 – X6)</Val>
              </DAI>
            </DOI>
            <DOI desc="13 - D13 (Не использовать)" name="Ind12">
              <Private type="NPPBresler_private_params">-d 1036</Private>
              <DAI name="d">
                <Val>13 - D13 (Не использовать)</Val>
              </DAI>
            </DOI>
            <DOI desc="14 - D14 (Не использовать)" name="Ind13">
              <Private type="NPPBresler_private_params">-d 1037</Private>
              <DAI name="d">
                <Val>14 - D14 (Не использовать)</Val>
              </DAI>
            </DOI>
            <DOI desc="15 - D15 (Не использовать)" name="Ind14">
              <Private type="NPPBresler_private_params">-d 1038</Private>
              <DAI name="d">
                <Val>15 - D15 (Не использовать)</Val>
              </DAI>
            </DOI>
            <DOI desc="16 - D16 (Не использовать)" name="Ind15">
              <Private type="NPPBresler_private_params">-d 1039</Private>
              <DAI name="d">
                <Val>16 - D16 (Не использовать)</Val>
              </DAI>
            </DOI>
            <DOI desc="17 - X7_1 (TV1G. Сигнализация- низкое давление SF6 в остальных отсеках)" name="Ind16">
              <Private type="NPPBresler_private_params">-d 1040</Private>
              <DAI name="d">
                <Val>17 - X7_1 (TV1G. Сигнализация- низкое давление SF6 в остальных отсеках)</Val>
              </DAI>
            </DOI>
            <DOI desc="18 - X7_2 (TV1G. Локальное управление разъединителем)" name="Ind17">
              <Private type="NPPBresler_private_params">-d 1041</Private>
              <DAI name="d">
                <Val>18 - X7_2 (TV1G. Локальное управление разъединителем)</Val>
              </DAI>
            </DOI>
            <DOI desc="19 - X7_3 (TV1G. Сигнализация- потеря источника питания управления разъединителя)" name="Ind18">
              <Private type="NPPBresler_private_params">-d 1042</Private>
              <DAI name="d">
                <Val>19 - X7_3 (TV1G. Сигнализация- потеря источника питания управления разъединителя)</Val>
              </DAI>
            </DOI>
            <DOI desc="20 - X7_4 (TV1G. Сигнализация-потеря источника питания цепи сигнализации)" name="Ind19">
              <Private type="NPPBresler_private_params">-d 1043</Private>
              <DAI name="d">
                <Val>20 - X7_4 (TV1G. Сигнализация-потеря источника питания цепи сигнализации)</Val>
              </DAI>
            </DOI>
            <DOI desc="21 - X7_5 (TV1G. Сигнализация- потеря напряжения мотора разъединителя)" name="Ind20">
              <Private type="NPPBresler_private_params">-d 1044</Private>
              <DAI name="d">
                <Val>21 - X7_5 (TV1G. Сигнализация- потеря напряжения мотора разъединителя)</Val>
              </DAI>
            </DOI>
            <DOI desc="22 - X7_6 (TV1G. Потеря напряжения цепей нагревания и освещения)" name="Ind21">
              <Private type="NPPBresler_private_params">-d 1045</Private>
              <DAI name="d">
                <Val>22 - X7_6 (TV1G. Потеря напряжения цепей нагревания и освещения)</Val>
              </DAI>
            </DOI>
            <DOI desc="23 - X7_7 (TV1G. Сигнал разблокировки)" name="Ind22">
              <Private type="NPPBresler_private_params">-d 1046</Private>
              <DAI name="d">
                <Val>23 - X7_7 (TV1G. Сигнал разблокировки)</Val>
              </DAI>
            </DOI>
            <DOI desc="24 - X7_8 (TV1G. Потеря напряжения ТН)" name="Ind23">
              <Private type="NPPBresler_private_params">-d 1047</Private>
              <DAI name="d">
                <Val>24 - X7_8 (TV1G. Потеря напряжения ТН)</Val>
              </DAI>
            </DOI>
            <DOI desc="25 - X7_9 (QSTV1G. Включен)" name="Ind24">
              <Private type="NPPBresler_private_params">-d 1048</Private>
              <DAI name="d">
                <Val>25 - X7_9 (QSTV1G. Включен)</Val>
              </DAI>
            </DOI>
            <DOI desc="26 - X7_10 (QSTV1G. Отключен)" name="Ind25">
              <Private type="NPPBresler_private_params">-d 1049</Private>
              <DAI name="d">
                <Val>26 - X7_10 (QSTV1G. Отключен)</Val>
              </DAI>
            </DOI>
            <DOI desc="27 - X7_11 (QSG2TV1G. Включен)" name="Ind26">
              <Private type="NPPBresler_private_params">-d 1050</Private>
              <DAI name="d">
                <Val>27 - X7_11 (QSG2TV1G. Включен)</Val>
              </DAI>
            </DOI>
            <DOI desc="28 - X7_12 (QSG2TV1G. Отключен)" name="Ind27">
              <Private type="NPPBresler_private_params">-d 1051</Private>
              <DAI name="d">
                <Val>28 - X7_12 (QSG2TV1G. Отключен)</Val>
              </DAI>
            </DOI>
            <DOI desc="29 - X7_13 (QSG1TV1G. Включен)" name="Ind28">
              <Private type="NPPBresler_private_params">-d 1052</Private>
              <DAI name="d">
                <Val>29 - X7_13 (QSG1TV1G. Включен)</Val>
              </DAI>
            </DOI>
            <DOI desc="30 - X7_14 (QSG1TV1G. Отключен)" name="Ind29">
              <Private type="NPPBresler_private_params">-d 1053</Private>
              <DAI name="d">
                <Val>30 - X7_14 (QSG1TV1G. Отключен)</Val>
              </DAI>
            </DOI>
            <DOI desc="31 - X7_15 (TV1G. Дистанционное управление разъединителем)" name="Ind30">
              <Private type="NPPBresler_private_params">-d 1054</Private>
              <DAI name="d">
                <Val>31 - X7_15 (TV1G. Дистанционное управление разъединителем)</Val>
              </DAI>
            </DOI>
            <DOI desc="32 - X7_16" name="Ind31">
              <Private type="NPPBresler_private_params">-d 1055</Private>
              <DAI name="d">
                <Val>32 - X7_16</Val>
              </DAI>
            </DOI>
            <DOI desc="33 - X8_1 (TV2G. Сигнализация- низкое давление SF6 в остальных отсеках)" name="Ind32">
              <Private type="NPPBresler_private_params">-d 1056</Private>
              <DAI name="d">
                <Val>33 - X8_1 (TV2G. Сигнализация- низкое давление SF6 в остальных отсеках)</Val>
              </DAI>
            </DOI>
            <DOI desc="34 - X8_2 (TV2G. Локальное управление разъединителем)" name="Ind33">
              <Private type="NPPBresler_private_params">-d 1057</Private>
              <DAI name="d">
                <Val>34 - X8_2 (TV2G. Локальное управление разъединителем)</Val>
              </DAI>
            </DOI>
            <DOI desc="35 - X8_3 (TV2G. Сигнализация- потеря источника питания управления разъединителя)" name="Ind34">
              <Private type="NPPBresler_private_params">-d 1058</Private>
              <DAI name="d">
                <Val>35 - X8_3 (TV2G. Сигнализация- потеря источника питания управления разъединителя)</Val>
              </DAI>
            </DOI>
            <DOI desc="36 - X8_4 (TV2G. Потеря источника питания цепи сигнализации)" name="Ind35">
              <Private type="NPPBresler_private_params">-d 1059</Private>
              <DAI name="d">
                <Val>36 - X8_4 (TV2G. Потеря источника питания цепи сигнализации)</Val>
              </DAI>
            </DOI>
            <DOI desc="37 - X8_5 (TV2G. Сигнализация- потеря напряжения мотора разъединителя)" name="Ind36">
              <Private type="NPPBresler_private_params">-d 1060</Private>
              <DAI name="d">
                <Val>37 - X8_5 (TV2G. Сигнализация- потеря напряжения мотора разъединителя)</Val>
              </DAI>
            </DOI>
            <DOI desc="38 - X8_6 (TV2G. Потеря напряжения цепей нагревания и освещения)" name="Ind37">
              <Private type="NPPBresler_private_params">-d 1061</Private>
              <DAI name="d">
                <Val>38 - X8_6 (TV2G. Потеря напряжения цепей нагревания и освещения)</Val>
              </DAI>
            </DOI>
            <DOI desc="39 - X8_7 (TV2G. Сигнал разблокировки)" name="Ind38">
              <Private type="NPPBresler_private_params">-d 1062</Private>
              <DAI name="d">
                <Val>39 - X8_7 (TV2G. Сигнал разблокировки)</Val>
              </DAI>
            </DOI>
            <DOI desc="40 - X8_8 (TV2G. Потеря напряжения ТН)" name="Ind39">
              <Private type="NPPBresler_private_params">-d 1063</Private>
              <DAI name="d">
                <Val>40 - X8_8 (TV2G. Потеря напряжения ТН)</Val>
              </DAI>
            </DOI>
            <DOI desc="41 - X8_9 (QSTV2G. Включен)" name="Ind40">
              <Private type="NPPBresler_private_params">-d 1064</Private>
              <DAI name="d">
                <Val>41 - X8_9 (QSTV2G. Включен)</Val>
              </DAI>
            </DOI>
            <DOI desc="42 - X8_10 (QSTV2G. Отключен)" name="Ind41">
              <Private type="NPPBresler_private_params">-d 1065</Private>
              <DAI name="d">
                <Val>42 - X8_10 (QSTV2G. Отключен)</Val>
              </DAI>
            </DOI>
            <DOI desc="43 - X8_11 (QSG2TV2G. Включен)" name="Ind42">
              <Private type="NPPBresler_private_params">-d 1066</Private>
              <DAI name="d">
                <Val>43 - X8_11 (QSG2TV2G. Включен)</Val>
              </DAI>
            </DOI>
            <DOI desc="44 - X8_12 (QSG2TV2G. Отключен)" name="Ind43">
              <Private type="NPPBresler_private_params">-d 1067</Private>
              <DAI name="d">
                <Val>44 - X8_12 (QSG2TV2G. Отключен)</Val>
              </DAI>
            </DOI>
            <DOI desc="45 - X8_13 (QSG1TV2G. Включен)" name="Ind44">
              <Private type="NPPBresler_private_params">-d 1068</Private>
              <DAI name="d">
                <Val>45 - X8_13 (QSG1TV2G. Включен)</Val>
              </DAI>
            </DOI>
            <DOI desc="46 - X8_14 (QSG1TV2G. Отключен)" name="Ind45">
              <Private type="NPPBresler_private_params">-d 1069</Private>
              <DAI name="d">
                <Val>46 - X8_14 (QSG1TV2G. Отключен)</Val>
              </DAI>
            </DOI>
            <DOI desc="47 - X8_15 (TV2G. Дистанционное управление разъединителем)" name="Ind46">
              <Private type="NPPBresler_private_params">-d 1070</Private>
              <DAI name="d">
                <Val>47 - X8_15 (TV2G. Дистанционное управление разъединителем)</Val>
              </DAI>
            </DOI>
            <DOI desc="48 - X8_16" name="Ind47">
              <Private type="NPPBresler_private_params">-d 1071</Private>
              <DAI name="d">
                <Val>48 - X8_16</Val>
              </DAI>
            </DOI>
            <DOI desc="49 - X11_1 (QCG. Сигнализация- низкое давление SF6 в отсеке выключателя)" name="Ind48">
              <Private type="NPPBresler_private_params">-d 1072</Private>
              <DAI name="d">
                <Val>49 - X11_1 (QCG. Сигнализация- низкое давление SF6 в отсеке выключателя)</Val>
              </DAI>
            </DOI>
            <DOI desc="50 - X11_2 (QCG. Блокировка- низкое давление SF6 в отсеке выключателя)" name="Ind49">
              <Private type="NPPBresler_private_params">-d 1073</Private>
              <DAI name="d">
                <Val>50 - X11_2 (QCG. Блокировка- низкое давление SF6 в отсеке выключателя)</Val>
              </DAI>
            </DOI>
            <DOI desc="51 - X11_3 (QCG. Сигнализация- низкое давление SF6 в остальных отсеках)" name="Ind50">
              <Private type="NPPBresler_private_params">-d 1074</Private>
              <DAI name="d">
                <Val>51 - X11_3 (QCG. Сигнализация- низкое давление SF6 в остальных отсеках)</Val>
              </DAI>
            </DOI>
            <DOI desc="52 - X11_4 (QCG. Локальное управление выключателя)" name="Ind51">
              <Private type="NPPBresler_private_params">-d 1075</Private>
              <DAI name="d">
                <Val>52 - X11_4 (QCG. Локальное управление выключателя)</Val>
              </DAI>
            </DOI>
            <DOI desc="53 - X11_5 (QCG. Локальное управление разъединителем)" name="Ind52">
              <Private type="NPPBresler_private_params">-d 1076</Private>
              <DAI name="d">
                <Val>53 - X11_5 (QCG. Локальное управление разъединителем)</Val>
              </DAI>
            </DOI>
            <DOI desc="54 - X11_6 (QCG. Сигнализация- потеря источника питания управления разъединителя)" name="Ind53">
              <Private type="NPPBresler_private_params">-d 1077</Private>
              <DAI name="d">
                <Val>54 - X11_6 (QCG. Сигнализация- потеря источника питания управления разъединителя)</Val>
              </DAI>
            </DOI>
            <DOI desc="55 - X11_7 (QCG. Потеря источника питания цепи сигнализации)" name="Ind54">
              <Private type="NPPBresler_private_params">-d 1078</Private>
              <DAI name="d">
                <Val>55 - X11_7 (QCG. Потеря источника питания цепи сигнализации)</Val>
              </DAI>
            </DOI>
            <DOI desc="56 - X11_8 (QCG. Сигнализация- потеря напряжения мотора разъединителя)" name="Ind55">
              <Private type="NPPBresler_private_params">-d 1079</Private>
              <DAI name="d">
                <Val>56 - X11_8 (QCG. Сигнализация- потеря напряжения мотора разъединителя)</Val>
              </DAI>
            </DOI>
            <DOI desc="57 - X11_9 (QCG. Сигнализация - неисправность мотора выключателя)" name="Ind56">
              <Private type="NPPBresler_private_params">-d 1080</Private>
              <DAI name="d">
                <Val>57 - X11_9 (QCG. Сигнализация - неисправность мотора выключателя)</Val>
              </DAI>
            </DOI>
            <DOI desc="58 - X11_10 (QCG. Потеря напряжения цепей нагревания и освещения)" name="Ind57">
              <Private type="NPPBresler_private_params">-d 1081</Private>
              <DAI name="d">
                <Val>58 - X11_10 (QCG. Потеря напряжения цепей нагревания и освещения)</Val>
              </DAI>
            </DOI>
            <DOI desc="59 - X11_11 (QCG. Пружина выключателя не во взведенном положении)" name="Ind58">
              <Private type="NPPBresler_private_params">-d 1082</Private>
              <DAI name="d">
                <Val>59 - X11_11 (QCG. Пружина выключателя не во взведенном положении)</Val>
              </DAI>
            </DOI>
            <DOI desc="60 - X11_12" name="Ind59">
              <Private type="NPPBresler_private_params">-d 1083</Private>
              <DAI name="d">
                <Val>60 - X11_12</Val>
              </DAI>
            </DOI>
            <DOI desc="61 - X11_13 (QCG. Дистанционное управление разъединителем)" name="Ind60">
              <Private type="NPPBresler_private_params">-d 1084</Private>
              <DAI name="d">
                <Val>61 - X11_13 (QCG. Дистанционное управление разъединителем)</Val>
              </DAI>
            </DOI>
            <DOI desc="62 - X11_14" name="Ind61">
              <Private type="NPPBresler_private_params">-d 1085</Private>
              <DAI name="d">
                <Val>62 - X11_14</Val>
              </DAI>
            </DOI>
            <DOI desc="63 - X11_15" name="Ind62">
              <Private type="NPPBresler_private_params">-d 1086</Private>
              <DAI name="d">
                <Val>63 - X11_15</Val>
              </DAI>
            </DOI>
            <DOI desc="64 - X11_16" name="Ind63">
              <Private type="NPPBresler_private_params">-d 1087</Private>
              <DAI name="d">
                <Val>64 - X11_16</Val>
              </DAI>
            </DOI>
            <DOI desc="65 - X12_1 (QS1CG. Включен)" name="Ind64">
              <Private type="NPPBresler_private_params">-d 1088</Private>
              <DAI name="d">
                <Val>65 - X12_1 (QS1CG. Включен)</Val>
              </DAI>
            </DOI>
            <DOI desc="66 - X12_2 (QS1CG. Отключен)" name="Ind65">
              <Private type="NPPBresler_private_params">-d 1089</Private>
              <DAI name="d">
                <Val>66 - X12_2 (QS1CG. Отключен)</Val>
              </DAI>
            </DOI>
            <DOI desc="67 - X12_3 (QSG1CG. Включен)" name="Ind66">
              <Private type="NPPBresler_private_params">-d 1090</Private>
              <DAI name="d">
                <Val>67 - X12_3 (QSG1CG. Включен)</Val>
              </DAI>
            </DOI>
            <DOI desc="68 - X12_4 (QSG1CG. Отключен)" name="Ind67">
              <Private type="NPPBresler_private_params">-d 1091</Private>
              <DAI name="d">
                <Val>68 - X12_4 (QSG1CG. Отключен)</Val>
              </DAI>
            </DOI>
            <DOI desc="69 - X12_5 (QCG. Включен)" name="Ind68">
              <Private type="NPPBresler_private_params">-d 1092</Private>
              <DAI name="d">
                <Val>69 - X12_5 (QCG. Включен)</Val>
              </DAI>
            </DOI>
            <DOI desc="70 - X12_6 (QCG. Отключен)" name="Ind69">
              <Private type="NPPBresler_private_params">-d 1093</Private>
              <DAI name="d">
                <Val>70 - X12_6 (QCG. Отключен)</Val>
              </DAI>
            </DOI>
            <DOI desc="71 - X12_7 (QS2CG. Включен)" name="Ind70">
              <Private type="NPPBresler_private_params">-d 1094</Private>
              <DAI name="d">
                <Val>71 - X12_7 (QS2CG. Включен)</Val>
              </DAI>
            </DOI>
            <DOI desc="72 - X12_8 (QS2CG. Отключен)" name="Ind71">
              <Private type="NPPBresler_private_params">-d 1095</Private>
              <DAI name="d">
                <Val>72 - X12_8 (QS2CG. Отключен)</Val>
              </DAI>
            </DOI>
            <DOI desc="73 - X12_9 (QSG2CG. Включен)" name="Ind72">
              <Private type="NPPBresler_private_params">-d 1096</Private>
              <DAI name="d">
                <Val>73 - X12_9 (QSG2CG. Включен)</Val>
              </DAI>
            </DOI>
            <DOI desc="74 - X12_10 (QSG2CG. Отключен)" name="Ind73">
              <Private type="NPPBresler_private_params">-d 1097</Private>
              <DAI name="d">
                <Val>74 - X12_10 (QSG2CG. Отключен)</Val>
              </DAI>
            </DOI>
            <DOI desc="75 - X12_11" name="Ind74">
              <Private type="NPPBresler_private_params">-d 1098</Private>
              <DAI name="d">
                <Val>75 - X12_11</Val>
              </DAI>
            </DOI>
            <DOI desc="76 - X12_12" name="Ind75">
              <Private type="NPPBresler_private_params">-d 1099</Private>
              <DAI name="d">
                <Val>76 - X12_12</Val>
              </DAI>
            </DOI>
            <DOI desc="77 - X12_13" name="Ind76">
              <Private type="NPPBresler_private_params">-d 1100</Private>
              <DAI name="d">
                <Val>77 - X12_13</Val>
              </DAI>
            </DOI>
            <DOI desc="78 - X12_14" name="Ind77">
              <Private type="NPPBresler_private_params">-d 1101</Private>
              <DAI name="d">
                <Val>78 - X12_14</Val>
              </DAI>
            </DOI>
            <DOI desc="79 - X12_15" name="Ind78">
              <Private type="NPPBresler_private_params">-d 1102</Private>
              <DAI name="d">
                <Val>79 - X12_15</Val>
              </DAI>
            </DOI>
            <DOI desc="80 - X12_16" name="Ind79">
              <Private type="NPPBresler_private_params">-d 1103</Private>
              <DAI name="d">
                <Val>80 - X12_16</Val>
              </DAI>
            </DOI>
            <DOI desc="81 - X15_1" name="Ind80">
              <Private type="NPPBresler_private_params">-d 1104</Private>
              <DAI name="d">
                <Val>81 - X15_1</Val>
              </DAI>
            </DOI>
            <DOI desc="82 - X15_2" name="Ind81">
              <Private type="NPPBresler_private_params">-d 1105</Private>
              <DAI name="d">
                <Val>82 - X15_2</Val>
              </DAI>
            </DOI>
            <DOI desc="83 - X15_3" name="Ind82">
              <Private type="NPPBresler_private_params">-d 1106</Private>
              <DAI name="d">
                <Val>83 - X15_3</Val>
              </DAI>
            </DOI>
            <DOI desc="84 - X15_4" name="Ind83">
              <Private type="NPPBresler_private_params">-d 1107</Private>
              <DAI name="d">
                <Val>84 - X15_4</Val>
              </DAI>
            </DOI>
            <DOI desc="85 - X15_5" name="Ind84">
              <Private type="NPPBresler_private_params">-d 1108</Private>
              <DAI name="d">
                <Val>85 - X15_5</Val>
              </DAI>
            </DOI>
            <DOI desc="86 - X15_6" name="Ind85">
              <Private type="NPPBresler_private_params">-d 1109</Private>
              <DAI name="d">
                <Val>86 - X15_6</Val>
              </DAI>
            </DOI>
            <DOI desc="87 - X15_7" name="Ind86">
              <Private type="NPPBresler_private_params">-d 1110</Private>
              <DAI name="d">
                <Val>87 - X15_7</Val>
              </DAI>
            </DOI>
            <DOI desc="88 - X15_8" name="Ind87">
              <Private type="NPPBresler_private_params">-d 1111</Private>
              <DAI name="d">
                <Val>88 - X15_8</Val>
              </DAI>
            </DOI>
            <DOI desc="89 - X15_9" name="Ind88">
              <Private type="NPPBresler_private_params">-d 1112</Private>
              <DAI name="d">
                <Val>89 - X15_9</Val>
              </DAI>
            </DOI>
            <DOI desc="90 - X15_10" name="Ind89">
              <Private type="NPPBresler_private_params">-d 1113</Private>
              <DAI name="d">
                <Val>90 - X15_10</Val>
              </DAI>
            </DOI>
            <DOI desc="91 - X15_11" name="Ind90">
              <Private type="NPPBresler_private_params">-d 1114</Private>
              <DAI name="d">
                <Val>91 - X15_11</Val>
              </DAI>
            </DOI>
            <DOI desc="92 - X15_12" name="Ind91">
              <Private type="NPPBresler_private_params">-d 1115</Private>
              <DAI name="d">
                <Val>92 - X15_12</Val>
              </DAI>
            </DOI>
            <DOI desc="93 - X15_13" name="Ind92">
              <Private type="NPPBresler_private_params">-d 1116</Private>
              <DAI name="d">
                <Val>93 - X15_13</Val>
              </DAI>
            </DOI>
            <DOI desc="94 - X15_14" name="Ind93">
              <Private type="NPPBresler_private_params">-d 1117</Private>
              <DAI name="d">
                <Val>94 - X15_14</Val>
              </DAI>
            </DOI>
            <DOI desc="95 - X15_15" name="Ind94">
              <Private type="NPPBresler_private_params">-d 1118</Private>
              <DAI name="d">
                <Val>95 - X15_15</Val>
              </DAI>
            </DOI>
            <DOI desc="96 - X15_16" name="Ind95">
              <Private type="NPPBresler_private_params">-d 1119</Private>
              <DAI name="d">
                <Val>96 - X15_16</Val>
              </DAI>
            </DOI>
            <DOI desc="97 - X16_1" name="Ind96">
              <Private type="NPPBresler_private_params">-d 1120</Private>
              <DAI name="d">
                <Val>97 - X16_1</Val>
              </DAI>
            </DOI>
            <DOI desc="98 - X16_2" name="Ind97">
              <Private type="NPPBresler_private_params">-d 1121</Private>
              <DAI name="d">
                <Val>98 - X16_2</Val>
              </DAI>
            </DOI>
            <DOI desc="99 - X16_3" name="Ind98">
              <Private type="NPPBresler_private_params">-d 1122</Private>
              <DAI name="d">
                <Val>99 - X16_3</Val>
              </DAI>
            </DOI>
            <DOI desc="100 - X16_4" name="Ind99">
              <Private type="NPPBresler_private_params">-d 1123</Private>
              <DAI name="d">
                <Val>100 - X16_4</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Входные дискретные сигналы (101-147)" lnType="NPPBresler.GGIO._11050537422" lnClass="GGIO" inst="2" prefix="DIn">
            <DOI desc="101 - X16_5" name="Ind">
              <Private type="NPPBresler_private_params">-d 1124</Private>
              <DAI name="d">
                <Val>101 - X16_5</Val>
              </DAI>
            </DOI>
            <DOI desc="102 - X16_6" name="Ind1">
              <Private type="NPPBresler_private_params">-d 1125</Private>
              <DAI name="d">
                <Val>102 - X16_6</Val>
              </DAI>
            </DOI>
            <DOI desc="103 - X16_7" name="Ind2">
              <Private type="NPPBresler_private_params">-d 1126</Private>
              <DAI name="d">
                <Val>103 - X16_7</Val>
              </DAI>
            </DOI>
            <DOI desc="104 - X16_8" name="Ind3">
              <Private type="NPPBresler_private_params">-d 1127</Private>
              <DAI name="d">
                <Val>104 - X16_8</Val>
              </DAI>
            </DOI>
            <DOI desc="105 - X16_9" name="Ind4">
              <Private type="NPPBresler_private_params">-d 1128</Private>
              <DAI name="d">
                <Val>105 - X16_9</Val>
              </DAI>
            </DOI>
            <DOI desc="106 - X16_10" name="Ind5">
              <Private type="NPPBresler_private_params">-d 1129</Private>
              <DAI name="d">
                <Val>106 - X16_10</Val>
              </DAI>
            </DOI>
            <DOI desc="107 - X16_11" name="Ind6">
              <Private type="NPPBresler_private_params">-d 1130</Private>
              <DAI name="d">
                <Val>107 - X16_11</Val>
              </DAI>
            </DOI>
            <DOI desc="108 - X16_12" name="Ind7">
              <Private type="NPPBresler_private_params">-d 1131</Private>
              <DAI name="d">
                <Val>108 - X16_12</Val>
              </DAI>
            </DOI>
            <DOI desc="109 - X16_13" name="Ind8">
              <Private type="NPPBresler_private_params">-d 1132</Private>
              <DAI name="d">
                <Val>109 - X16_13</Val>
              </DAI>
            </DOI>
            <DOI desc="110 - X16_14" name="Ind9">
              <Private type="NPPBresler_private_params">-d 1133</Private>
              <DAI name="d">
                <Val>110 - X16_14</Val>
              </DAI>
            </DOI>
            <DOI desc="111 - X16_15" name="Ind10">
              <Private type="NPPBresler_private_params">-d 1134</Private>
              <DAI name="d">
                <Val>111 - X16_15</Val>
              </DAI>
            </DOI>
            <DOI desc="112 - X16_16" name="Ind11">
              <Private type="NPPBresler_private_params">-d 1135</Private>
              <DAI name="d">
                <Val>112 - X16_16</Val>
              </DAI>
            </DOI>
            <DOI desc="113 - X19_1" name="Ind12">
              <Private type="NPPBresler_private_params">-d 1136</Private>
              <DAI name="d">
                <Val>113 - X19_1</Val>
              </DAI>
            </DOI>
            <DOI desc="114 - X19_2 (X19)" name="Ind13">
              <Private type="NPPBresler_private_params">-d 1137</Private>
              <DAI name="d">
                <Val>114 - X19_2 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="115 - X19_3 (X19)" name="Ind14">
              <Private type="NPPBresler_private_params">-d 1138</Private>
              <DAI name="d">
                <Val>115 - X19_3 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="116 - X19_4 (X19)" name="Ind15">
              <Private type="NPPBresler_private_params">-d 1139</Private>
              <DAI name="d">
                <Val>116 - X19_4 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="117 - X19_5 (X19)" name="Ind16">
              <Private type="NPPBresler_private_params">-d 1140</Private>
              <DAI name="d">
                <Val>117 - X19_5 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="118 - X19_6 (X19)" name="Ind17">
              <Private type="NPPBresler_private_params">-d 1141</Private>
              <DAI name="d">
                <Val>118 - X19_6 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="119 - X19_7 (X19)" name="Ind18">
              <Private type="NPPBresler_private_params">-d 1142</Private>
              <DAI name="d">
                <Val>119 - X19_7 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="120 - X19_8 (X19)" name="Ind19">
              <Private type="NPPBresler_private_params">-d 1143</Private>
              <DAI name="d">
                <Val>120 - X19_8 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="121 - X19_9 (X19)" name="Ind20">
              <Private type="NPPBresler_private_params">-d 1144</Private>
              <DAI name="d">
                <Val>121 - X19_9 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="122 - X19_10 (X19)" name="Ind21">
              <Private type="NPPBresler_private_params">-d 1145</Private>
              <DAI name="d">
                <Val>122 - X19_10 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="123 - X19_11 (X19)" name="Ind22">
              <Private type="NPPBresler_private_params">-d 1146</Private>
              <DAI name="d">
                <Val>123 - X19_11 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="124 - X19_12 (X19)" name="Ind23">
              <Private type="NPPBresler_private_params">-d 1147</Private>
              <DAI name="d">
                <Val>124 - X19_12 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="125 - X19_13 (X19)" name="Ind24">
              <Private type="NPPBresler_private_params">-d 1148</Private>
              <DAI name="d">
                <Val>125 - X19_13 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="126 - X19_14 (X19)" name="Ind25">
              <Private type="NPPBresler_private_params">-d 1149</Private>
              <DAI name="d">
                <Val>126 - X19_14 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="127 - X19_15 (X19)" name="Ind26">
              <Private type="NPPBresler_private_params">-d 1150</Private>
              <DAI name="d">
                <Val>127 - X19_15 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="128 - X19_16 (X19)" name="Ind27">
              <Private type="NPPBresler_private_params">-d 1151</Private>
              <DAI name="d">
                <Val>128 - X19_16 (X19)</Val>
              </DAI>
            </DOI>
            <DOI desc="129 - X20_1 (X20)" name="Ind28">
              <Private type="NPPBresler_private_params">-d 1152</Private>
              <DAI name="d">
                <Val>129 - X20_1 (X20)</Val>
              </DAI>
            </DOI>
            <DOI desc="130 - X20_2 (X20)" name="Ind29">
              <Private type="NPPBresler_private_params">-d 1153</Private>
              <DAI name="d">
                <Val>130 - X20_2 (X20)</Val>
              </DAI>
            </DOI>
            <DOI desc="131 - X20_3 (X20)" name="Ind30">
              <Private type="NPPBresler_private_params">-d 1154</Private>
              <DAI name="d">
                <Val>131 - X20_3 (X20)</Val>
              </DAI>
            </DOI>
            <DOI desc="132 - X20_4 (X20)" name="Ind31">
              <Private type="NPPBresler_private_params">-d 1155</Private>
              <DAI name="d">
                <Val>132 - X20_4 (X20)</Val>
              </DAI>
            </DOI>
            <DOI desc="133 - X20_5 (X20)" name="Ind32">
              <Private type="NPPBresler_private_params">-d 1156</Private>
              <DAI name="d">
                <Val>133 - X20_5 (X20)</Val>
              </DAI>
            </DOI>
            <DOI desc="134 - X20_6 (X20)" name="Ind33">
              <Private type="NPPBresler_private_params">-d 1157</Private>
              <DAI name="d">
                <Val>134 - X20_6 (X20)</Val>
              </DAI>
            </DOI>
            <DOI desc="135 - X20_7 (X20)" name="Ind34">
              <Private type="NPPBresler_private_params">-d 1158</Private>
              <DAI name="d">
                <Val>135 - X20_7 (X20)</Val>
              </DAI>
            </DOI>
            <DOI desc="136 - X20_8 (X20)" name="Ind35">
              <Private type="NPPBresler_private_params">-d 1159</Private>
              <DAI name="d">
                <Val>136 - X20_8 (X20)</Val>
              </DAI>
            </DOI>
            <DOI desc="137 - X20_9 (X20)" name="Ind36">
              <Private type="NPPBresler_private_params">-d 1160</Private>
              <DAI name="d">
                <Val>137 - X20_9 (X20)</Val>
              </DAI>
            </DOI>
            <DOI desc="138 - X20_10 (X20)" name="Ind37">
              <Private type="NPPBresler_private_params">-d 1161</Private>
              <DAI name="d">
                <Val>138 - X20_10 (X20)</Val>
              </DAI>
            </DOI>
            <DOI desc="139 - X20_11" name="Ind38">
              <Private type="NPPBresler_private_params">-d 1162</Private>
              <DAI name="d">
                <Val>139 - X20_11</Val>
              </DAI>
            </DOI>
            <DOI desc="140 - X20_12" name="Ind39">
              <Private type="NPPBresler_private_params">-d 1163</Private>
              <DAI name="d">
                <Val>140 - X20_12</Val>
              </DAI>
            </DOI>
            <DOI desc="141 - X20_13" name="Ind40">
              <Private type="NPPBresler_private_params">-d 1164</Private>
              <DAI name="d">
                <Val>141 - X20_13</Val>
              </DAI>
            </DOI>
            <DOI desc="142 - X20_14 (Ключь деблокировки 02.SA2)" name="Ind41">
              <Private type="NPPBresler_private_params">-d 1165</Private>
              <DAI name="d">
                <Val>142 - X20_14 (Ключь деблокировки 02.SA2)</Val>
              </DAI>
            </DOI>
            <DOI desc="143 - X20_15 (Ключь деблокировки 02.SA1)" name="Ind42">
              <Private type="NPPBresler_private_params">-d 1166</Private>
              <DAI name="d">
                <Val>143 - X20_15 (Ключь деблокировки 02.SA1)</Val>
              </DAI>
            </DOI>
            <DOI desc="144 - X20_16 (Питание ТС 01.A1 (=220В). 01.QF3)" name="Ind43">
              <Private type="NPPBresler_private_params">-d 1167</Private>
              <DAI name="d">
                <Val>144 - X20_16 (Питание ТС 01.A1 (=220В). 01.QF3)</Val>
              </DAI>
            </DOI>
            <DOI desc="145 - Diagnostic_Modul_PS_AVR (Всегда в конце списка!!! Диагностика БП - Наличие напряжение на выходе АВР)" name="Ind44">
              <Private type="NPPBresler_private_params">-d 1168</Private>
              <DAI name="d">
                <Val>145 - Diagnostic_Modul_PS_AVR (Всегда в конце списка!!! Диагностика БП - Наличие напряжение на выходе АВР)</Val>
              </DAI>
            </DOI>
            <DOI desc="146 - Diagnostic_Modul_PS_1 (Всегда в конце списка!!! Диагностика БП - Наличие напряжение на входе 1)" name="Ind45">
              <Private type="NPPBresler_private_params">-d 1169</Private>
              <DAI name="d">
                <Val>146 - Diagnostic_Modul_PS_1 (Всегда в конце списка!!! Диагностика БП - Наличие напряжение на входе 1)</Val>
              </DAI>
            </DOI>
            <DOI desc="147 - Diagnostic_Modul_PS_2 (Всегда в конце списка!!! Диагностика БП - Наличие напряжение на входе 2)" name="Ind46">
              <Private type="NPPBresler_private_params">-d 1170</Private>
              <DAI name="d">
                <Val>147 - Diagnostic_Modul_PS_2 (Всегда в конце списка!!! Диагностика БП - Наличие напряжение на входе 2)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Выходные реле терминала (1-64)" lnType="NPPBresler.GGIO._22678806264" lnClass="GGIO" inst="1" prefix="DOut">
            <DOI desc="1 - X1_1_FailureBAY (Неисправность Контроллера 01.А1)" name="SPCSO">
              <Private type="NPPBresler_private_params">-d 1536</Private>
              <DAI name="d">
                <Val>1 - X1_1_FailureBAY (Неисправность Контроллера 01.А1)</Val>
              </DAI>
            </DOI>
            <DOI desc="2 - X1_2_ReadyBAY (Контроллер 01.А1 в работе)" name="SPCSO1">
              <Private type="NPPBresler_private_params">-d 1537</Private>
              <DAI name="d">
                <Val>2 - X1_2_ReadyBAY (Контроллер 01.А1 в работе)</Val>
              </DAI>
            </DOI>
            <DOI desc="3 - X1_3_SwitchAVRVvod1 (Переключить АВР у БП2 на 1 ввод)" name="SPCSO2">
              <Private type="NPPBresler_private_params">-d 1538</Private>
              <DAI name="d">
                <Val>3 - X1_3_SwitchAVRVvod1 (Переключить АВР у БП2 на 1 ввод)</Val>
              </DAI>
            </DOI>
            <DOI desc="4 - X1_4_SwitchAVRVvod2 (Переключить АВР у БП2 на 2 ввод)" name="SPCSO3">
              <Private type="NPPBresler_private_params">-d 1539</Private>
              <DAI name="d">
                <Val>4 - X1_4_SwitchAVRVvod2 (Переключить АВР у БП2 на 2 ввод)</Val>
              </DAI>
            </DOI>
            <DOI desc="5 - Реле5 (Не использовать!)" name="SPCSO4">
              <Private type="NPPBresler_private_params">-d 1540</Private>
              <DAI name="d">
                <Val>5 - Реле5 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="6 - Реле6 (Не использовать!)" name="SPCSO5">
              <Private type="NPPBresler_private_params">-d 1541</Private>
              <DAI name="d">
                <Val>6 - Реле6 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="7 - Реле7 (Не использовать!)" name="SPCSO6">
              <Private type="NPPBresler_private_params">-d 1542</Private>
              <DAI name="d">
                <Val>7 - Реле7 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="8 - Реле8 (Не использовать!)" name="SPCSO7">
              <Private type="NPPBresler_private_params">-d 1543</Private>
              <DAI name="d">
                <Val>8 - Реле8 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="9 - Реле9 (Не использовать!)" name="SPCSO8">
              <Private type="NPPBresler_private_params">-d 1544</Private>
              <DAI name="d">
                <Val>9 - Реле9 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="10 - Реле10 (Не использовать!)" name="SPCSO9">
              <Private type="NPPBresler_private_params">-d 1545</Private>
              <DAI name="d">
                <Val>10 - Реле10 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="11 - Реле11 (Не использовать!)" name="SPCSO10">
              <Private type="NPPBresler_private_params">-d 1546</Private>
              <DAI name="d">
                <Val>11 - Реле11 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="12 - Реле12 (Не использовать!)" name="SPCSO11">
              <Private type="NPPBresler_private_params">-d 1547</Private>
              <DAI name="d">
                <Val>12 - Реле12 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="13 - Реле13 (Не использовать!)" name="SPCSO12">
              <Private type="NPPBresler_private_params">-d 1548</Private>
              <DAI name="d">
                <Val>13 - Реле13 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="14 - Реле14 (Не использовать!)" name="SPCSO13">
              <Private type="NPPBresler_private_params">-d 1549</Private>
              <DAI name="d">
                <Val>14 - Реле14 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="15 - Реле15 (Не использовать!)" name="SPCSO14">
              <Private type="NPPBresler_private_params">-d 1550</Private>
              <DAI name="d">
                <Val>15 - Реле15 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="16 - Реле16 (Не использовать!)" name="SPCSO15">
              <Private type="NPPBresler_private_params">-d 1551</Private>
              <DAI name="d">
                <Val>16 - Реле16 (Не использовать!)</Val>
              </DAI>
            </DOI>
            <DOI desc="17 - X9_1_QS1CG_On" name="SPCSO16">
              <Private type="NPPBresler_private_params">-d 1552</Private>
              <DAI name="d">
                <Val>17 - X9_1_QS1CG_On</Val>
              </DAI>
            </DOI>
            <DOI desc="18 - X9_2_QS1CG_Off" name="SPCSO17">
              <Private type="NPPBresler_private_params">-d 1553</Private>
              <DAI name="d">
                <Val>18 - X9_2_QS1CG_Off</Val>
              </DAI>
            </DOI>
            <DOI desc="19 - X9_3_QSG1CG_On" name="SPCSO18">
              <Private type="NPPBresler_private_params">-d 1554</Private>
              <DAI name="d">
                <Val>19 - X9_3_QSG1CG_On</Val>
              </DAI>
            </DOI>
            <DOI desc="20 - X9_4_QSG1CG_Off" name="SPCSO19">
              <Private type="NPPBresler_private_params">-d 1555</Private>
              <DAI name="d">
                <Val>20 - X9_4_QSG1CG_Off</Val>
              </DAI>
            </DOI>
            <DOI desc="21 - X9_5_QS2CG_On" name="SPCSO20">
              <Private type="NPPBresler_private_params">-d 1556</Private>
              <DAI name="d">
                <Val>21 - X9_5_QS2CG_On</Val>
              </DAI>
            </DOI>
            <DOI desc="22 - X9_6_QS2CG_Off" name="SPCSO21">
              <Private type="NPPBresler_private_params">-d 1557</Private>
              <DAI name="d">
                <Val>22 - X9_6_QS2CG_Off</Val>
              </DAI>
            </DOI>
            <DOI desc="23 - X9_7_QSG2CG_On" name="SPCSO22">
              <Private type="NPPBresler_private_params">-d 1558</Private>
              <DAI name="d">
                <Val>23 - X9_7_QSG2CG_On</Val>
              </DAI>
            </DOI>
            <DOI desc="24 - X10_1_QSG2CG_Off" name="SPCSO23">
              <Private type="NPPBresler_private_params">-d 1559</Private>
              <DAI name="d">
                <Val>24 - X10_1_QSG2CG_Off</Val>
              </DAI>
            </DOI>
            <DOI desc="25 - X10_2_QSTV1G_On" name="SPCSO24">
              <Private type="NPPBresler_private_params">-d 1560</Private>
              <DAI name="d">
                <Val>25 - X10_2_QSTV1G_On</Val>
              </DAI>
            </DOI>
            <DOI desc="26 - X10_3_QSTV1G_Off" name="SPCSO25">
              <Private type="NPPBresler_private_params">-d 1561</Private>
              <DAI name="d">
                <Val>26 - X10_3_QSTV1G_Off</Val>
              </DAI>
            </DOI>
            <DOI desc="27 - X10_4_QSG2TV1G_On" name="SPCSO26">
              <Private type="NPPBresler_private_params">-d 1562</Private>
              <DAI name="d">
                <Val>27 - X10_4_QSG2TV1G_On</Val>
              </DAI>
            </DOI>
            <DOI desc="28 - X10_5_QSG2TV1G_Off" name="SPCSO27">
              <Private type="NPPBresler_private_params">-d 1563</Private>
              <DAI name="d">
                <Val>28 - X10_5_QSG2TV1G_Off</Val>
              </DAI>
            </DOI>
            <DOI desc="29 - X10_6_QSG1TV1G_On" name="SPCSO28">
              <Private type="NPPBresler_private_params">-d 1564</Private>
              <DAI name="d">
                <Val>29 - X10_6_QSG1TV1G_On</Val>
              </DAI>
            </DOI>
            <DOI desc="30 - X10_7_QSG1TV1G_Off" name="SPCSO29">
              <Private type="NPPBresler_private_params">-d 1565</Private>
              <DAI name="d">
                <Val>30 - X10_7_QSG1TV1G_Off</Val>
              </DAI>
            </DOI>
            <DOI desc="31 - X10_8_" name="SPCSO30">
              <Private type="NPPBresler_private_params">-d 1566</Private>
              <DAI name="d">
                <Val>31 - X10_8_</Val>
              </DAI>
            </DOI>
            <DOI desc="32 - X10_9_" name="SPCSO31">
              <Private type="NPPBresler_private_params">-d 1567</Private>
              <DAI name="d">
                <Val>32 - X10_9_</Val>
              </DAI>
            </DOI>
            <DOI desc="33 - X13_1_QSTV2G (X13)" name="SPCSO32">
              <Private type="NPPBresler_private_params">-d 1568</Private>
              <DAI name="d">
                <Val>33 - X13_1_QSTV2G (X13)</Val>
              </DAI>
            </DOI>
            <DOI desc="34 - X13_2_QSTV2G (X13)" name="SPCSO33">
              <Private type="NPPBresler_private_params">-d 1569</Private>
              <DAI name="d">
                <Val>34 - X13_2_QSTV2G (X13)</Val>
              </DAI>
            </DOI>
            <DOI desc="35 - X13_3_QSG2TV2G (X13)" name="SPCSO34">
              <Private type="NPPBresler_private_params">-d 1570</Private>
              <DAI name="d">
                <Val>35 - X13_3_QSG2TV2G (X13)</Val>
              </DAI>
            </DOI>
            <DOI desc="36 - X13_4_QSG2TV2G (X13)" name="SPCSO35">
              <Private type="NPPBresler_private_params">-d 1571</Private>
              <DAI name="d">
                <Val>36 - X13_4_QSG2TV2G (X13)</Val>
              </DAI>
            </DOI>
            <DOI desc="37 - X13_5_QSG1TV2G (X13)" name="SPCSO36">
              <Private type="NPPBresler_private_params">-d 1572</Private>
              <DAI name="d">
                <Val>37 - X13_5_QSG1TV2G (X13)</Val>
              </DAI>
            </DOI>
            <DOI desc="38 - X13_6_QSG1TV2G (X13)" name="SPCSO37">
              <Private type="NPPBresler_private_params">-d 1573</Private>
              <DAI name="d">
                <Val>38 - X13_6_QSG1TV2G (X13)</Val>
              </DAI>
            </DOI>
            <DOI desc="39 - X13_7_ (X13)" name="SPCSO38">
              <Private type="NPPBresler_private_params">-d 1574</Private>
              <DAI name="d">
                <Val>39 - X13_7_ (X13)</Val>
              </DAI>
            </DOI>
            <DOI desc="40 - X14_1_QCG_On (X14)" name="SPCSO39">
              <Private type="NPPBresler_private_params">-d 1575</Private>
              <DAI name="d">
                <Val>40 - X14_1_QCG_On (X14)</Val>
              </DAI>
            </DOI>
            <DOI desc="41 - X14_2_QCG_Off1 (X14)" name="SPCSO40">
              <Private type="NPPBresler_private_params">-d 1576</Private>
              <DAI name="d">
                <Val>41 - X14_2_QCG_Off1 (X14)</Val>
              </DAI>
            </DOI>
            <DOI desc="42 - X14_3_ (X14)" name="SPCSO41">
              <Private type="NPPBresler_private_params">-d 1577</Private>
              <DAI name="d">
                <Val>42 - X14_3_ (X14)</Val>
              </DAI>
            </DOI>
            <DOI desc="43 - X14_4_QCG_Off2 (X14)" name="SPCSO42">
              <Private type="NPPBresler_private_params">-d 1578</Private>
              <DAI name="d">
                <Val>43 - X14_4_QCG_Off2 (X14)</Val>
              </DAI>
            </DOI>
            <DOI desc="44 - X14_5_ (X14)" name="SPCSO43">
              <Private type="NPPBresler_private_params">-d 1579</Private>
              <DAI name="d">
                <Val>44 - X14_5_ (X14)</Val>
              </DAI>
            </DOI>
            <DOI desc="45 - X14_6_ (X14)" name="SPCSO44">
              <Private type="NPPBresler_private_params">-d 1580</Private>
              <DAI name="d">
                <Val>45 - X14_6_ (X14)</Val>
              </DAI>
            </DOI>
            <DOI desc="46 - X14_7_ (X14)" name="SPCSO45">
              <Private type="NPPBresler_private_params">-d 1581</Private>
              <DAI name="d">
                <Val>46 - X14_7_ (X14)</Val>
              </DAI>
            </DOI>
            <DOI desc="47 - X14_8_ (X14)" name="SPCSO46">
              <Private type="NPPBresler_private_params">-d 1582</Private>
              <DAI name="d">
                <Val>47 - X14_8_ (X14)</Val>
              </DAI>
            </DOI>
            <DOI desc="48 - X14_9_ (X14)" name="SPCSO47">
              <Private type="NPPBresler_private_params">-d 1583</Private>
              <DAI name="d">
                <Val>48 - X14_9_ (X14)</Val>
              </DAI>
            </DOI>
            <DOI desc="49 - X17_1_QS1CG_Debloc" name="SPCSO48">
              <Private type="NPPBresler_private_params">-d 1584</Private>
              <DAI name="d">
                <Val>49 - X17_1_QS1CG_Debloc</Val>
              </DAI>
            </DOI>
            <DOI desc="50 - X17_2_QSG1CG_Debloc" name="SPCSO49">
              <Private type="NPPBresler_private_params">-d 1585</Private>
              <DAI name="d">
                <Val>50 - X17_2_QSG1CG_Debloc</Val>
              </DAI>
            </DOI>
            <DOI desc="51 - X17_3_QS2CG_Debloc" name="SPCSO50">
              <Private type="NPPBresler_private_params">-d 1586</Private>
              <DAI name="d">
                <Val>51 - X17_3_QS2CG_Debloc</Val>
              </DAI>
            </DOI>
            <DOI desc="52 - X17_4_QSG2CG_Debloc" name="SPCSO51">
              <Private type="NPPBresler_private_params">-d 1587</Private>
              <DAI name="d">
                <Val>52 - X17_4_QSG2CG_Debloc</Val>
              </DAI>
            </DOI>
            <DOI desc="53 - X17_5_QSTV1G_Debloc" name="SPCSO52">
              <Private type="NPPBresler_private_params">-d 1588</Private>
              <DAI name="d">
                <Val>53 - X17_5_QSTV1G_Debloc</Val>
              </DAI>
            </DOI>
            <DOI desc="54 - X17_6_QSG2TV1G_Debloc" name="SPCSO53">
              <Private type="NPPBresler_private_params">-d 1589</Private>
              <DAI name="d">
                <Val>54 - X17_6_QSG2TV1G_Debloc</Val>
              </DAI>
            </DOI>
            <DOI desc="55 - X17_7_QSG1TV1G_Debloc" name="SPCSO54">
              <Private type="NPPBresler_private_params">-d 1590</Private>
              <DAI name="d">
                <Val>55 - X17_7_QSG1TV1G_Debloc</Val>
              </DAI>
            </DOI>
            <DOI desc="56 - X18_1_QSTV2G_Debloc" name="SPCSO55">
              <Private type="NPPBresler_private_params">-d 1591</Private>
              <DAI name="d">
                <Val>56 - X18_1_QSTV2G_Debloc</Val>
              </DAI>
            </DOI>
            <DOI desc="57 - X18_2_QSG2TV2G_Debloc (X18)" name="SPCSO56">
              <Private type="NPPBresler_private_params">-d 1592</Private>
              <DAI name="d">
                <Val>57 - X18_2_QSG2TV2G_Debloc (X18)</Val>
              </DAI>
            </DOI>
            <DOI desc="58 - X18_3_QSG1TV2G_Debloc (X18)" name="SPCSO57">
              <Private type="NPPBresler_private_params">-d 1593</Private>
              <DAI name="d">
                <Val>58 - X18_3_QSG1TV2G_Debloc (X18)</Val>
              </DAI>
            </DOI>
            <DOI desc="59 - X18_4_ (X18)" name="SPCSO58">
              <Private type="NPPBresler_private_params">-d 1594</Private>
              <DAI name="d">
                <Val>59 - X18_4_ (X18)</Val>
              </DAI>
            </DOI>
            <DOI desc="60 - X18_5_ (X18)" name="SPCSO59">
              <Private type="NPPBresler_private_params">-d 1595</Private>
              <DAI name="d">
                <Val>60 - X18_5_ (X18)</Val>
              </DAI>
            </DOI>
            <DOI desc="61 - X18_6_ (X18)" name="SPCSO60">
              <Private type="NPPBresler_private_params">-d 1596</Private>
              <DAI name="d">
                <Val>61 - X18_6_ (X18)</Val>
              </DAI>
            </DOI>
            <DOI desc="62 - X18_7_ (X18)" name="SPCSO61">
              <Private type="NPPBresler_private_params">-d 1597</Private>
              <DAI name="d">
                <Val>62 - X18_7_ (X18)</Val>
              </DAI>
            </DOI>
            <DOI desc="63 - X18_8_ (X18)" name="SPCSO62">
              <Private type="NPPBresler_private_params">-d 1598</Private>
              <DAI name="d">
                <Val>63 - X18_8_ (X18)</Val>
              </DAI>
            </DOI>
            <DOI desc="64 - X18_9_ (X18)" name="SPCSO63">
              <Private type="NPPBresler_private_params">-d 1599</Private>
              <DAI name="d">
                <Val>64 - X18_9_ (X18)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Внутренние логические сигналы (1-29)" lnType="NPPBresler.GGIO._3412496151" lnClass="GGIO" inst="1" prefix="Log">
            <DOI desc="1 - Сброс сигн. (сброс диодной сигнализации при помощи клавиатуры терминала)" name="Ind">
              <Private type="NPPBresler_private_params">-d 1792</Private>
              <DAI name="d">
                <Val>1 - Сброс сигн. (сброс диодной сигнализации при помощи клавиатуры терминала)</Val>
              </DAI>
            </DOI>
            <DOI desc="2 - Сбой пит-ия (сигнал возникает при снижении уровня напряжения питания терминала ниже &quot;заводской&quot; уставки)" name="Ind1">
              <Private type="NPPBresler_private_params">-d 1793</Private>
              <DAI name="d">
                <Val>2 - Сбой пит-ия (сигнал возникает при снижении уровня напряжения питания терминала ниже "заводской" уставки)</Val>
              </DAI>
            </DOI>
            <DOI desc="3 - Отказ (терминал неисправен, сигнал выставляется функцией самодиагностики)" name="Ind2">
              <Private type="NPPBresler_private_params">-d 1794</Private>
              <DAI name="d">
                <Val>3 - Отказ (терминал неисправен, сигнал выставляется функцией самодиагностики)</Val>
              </DAI>
            </DOI>
            <DOI desc="4 - Работа (все блоки терминала исправны)" name="Ind3">
              <Private type="NPPBresler_private_params">-d 1795</Private>
              <DAI name="d">
                <Val>4 - Работа (все блоки терминала исправны)</Val>
              </DAI>
            </DOI>
            <DOI desc="5 - Срабат-ие (первичный сигнал срабатывания терминала который поступает на таймер ВВС)" name="Ind4">
              <Private type="NPPBresler_private_params">-d 1796</Private>
              <DAI name="d">
                <Val>5 - Срабат-ие (первичный сигнал срабатывания терминала который поступает на таймер ВВС)</Val>
              </DAI>
            </DOI>
            <DOI desc="6 - Сраб.ВВС (сигнал срабатывания терминала который регистрируется с выхода таймера ВВС)" name="Ind5">
              <Private type="NPPBresler_private_params">-d 1797</Private>
              <DAI name="d">
                <Val>6 - Сраб.ВВС (сигнал срабатывания терминала который регистрируется с выхода таймера ВВС)</Val>
              </DAI>
            </DOI>
            <DOI desc="7 - Реле&quot;Работа&quot; (управляющий сигнал выходного реле &quot;Работа&quot;)" name="Ind6">
              <Private type="NPPBresler_private_params">-d 1798</Private>
              <DAI name="d">
                <Val>7 - Реле"Работа" (управляющий сигнал выходного реле "Работа")</Val>
              </DAI>
            </DOI>
            <DOI desc="8 - Триг.&quot;Сраб.&quot; (сигнал с выхода триггера &quot;Срабатывание терминала&quot;)" name="Ind7">
              <Private type="NPPBresler_private_params">-d 1799</Private>
              <DAI name="d">
                <Val>8 - Триг."Сраб." (сигнал с выхода триггера "Срабатывание терминала")</Val>
              </DAI>
            </DOI>
            <DOI desc="9 - Уд-ие файлов (стирание старых файлов функцией кольцевой записи)" name="Ind8">
              <Private type="NPPBresler_private_params">-d 1800</Private>
              <DAI name="d">
                <Val>9 - Уд-ие файлов (стирание старых файлов функцией кольцевой записи)</Val>
              </DAI>
            </DOI>
            <DOI desc="10 - Перепол.FLASH (переполнение FLASH)" name="Ind9">
              <Private type="NPPBresler_private_params">-d 1801</Private>
              <DAI name="d">
                <Val>10 - Перепол.FLASH (переполнение FLASH)</Val>
              </DAI>
            </DOI>
            <DOI desc="11 - Сбой вх.блока (сбой блока входных аналоговых сигналов)" name="Ind10">
              <Private type="NPPBresler_private_params">-d 1802</Private>
              <DAI name="d">
                <Val>11 - Сбой вх.блока (сбой блока входных аналоговых сигналов)</Val>
              </DAI>
            </DOI>
            <DOI desc="12 - Синхронизация (сигнал на входе реле синхронизации)" name="Ind11">
              <Private type="NPPBresler_private_params">-d 1803</Private>
              <DAI name="d">
                <Val>12 - Синхронизация (сигнал на входе реле синхронизации)</Val>
              </DAI>
            </DOI>
            <DOI desc="13 - Резерв1" name="Ind12">
              <Private type="NPPBresler_private_params">-d 1804</Private>
              <DAI name="d">
                <Val>13 - Резерв1</Val>
              </DAI>
            </DOI>
            <DOI desc="14 - Резерв2" name="Ind13">
              <Private type="NPPBresler_private_params">-d 1805</Private>
              <DAI name="d">
                <Val>14 - Резерв2</Val>
              </DAI>
            </DOI>
            <DOI desc="15 - Работа терминала в режиме эмуляции модельного сигнала" name="Ind14">
              <Private type="NPPBresler_private_params">-d 1806</Private>
              <DAI name="d">
                <Val>15 - Работа терминала в режиме эмуляции модельного сигнала</Val>
              </DAI>
            </DOI>
            <DOI desc="16 - Ошибочное состояние выходного реле. Сбой контроля обмотки" name="Ind15">
              <Private type="NPPBresler_private_params">-d 1807</Private>
              <DAI name="d">
                <Val>16 - Ошибочное состояние выходного реле. Сбой контроля обмотки</Val>
              </DAI>
            </DOI>
            <DOI desc="17 - Отказ сети (отказ канала связи для двухстороннего ОМП)" name="Ind16">
              <Private type="NPPBresler_private_params">-d 1808</Private>
              <DAI name="d">
                <Val>17 - Отказ сети (отказ канала связи для двухстороннего ОМП)</Val>
              </DAI>
            </DOI>
            <DOI desc="18 - Триггер &quot;Отказ сети&quot; (сигнал с выхода триггера &quot;Отказ сети&quot;)" name="Ind17">
              <Private type="NPPBresler_private_params">-d 1809</Private>
              <DAI name="d">
                <Val>18 - Триггер "Отказ сети" (сигнал с выхода триггера "Отказ сети")</Val>
              </DAI>
            </DOI>
            <DOI desc="19 - Получен пакет (получен пакет от верхнего уровня АСУ или сервера ОМП)" name="Ind18">
              <Private type="NPPBresler_private_params">-d 1810</Private>
              <DAI name="d">
                <Val>19 - Получен пакет (получен пакет от верхнего уровня АСУ или сервера ОМП)</Val>
              </DAI>
            </DOI>
            <DOI desc="20 - Отсутствует связь со спутником" name="Ind19">
              <Private type="NPPBresler_private_params">-d 1811</Private>
              <DAI name="d">
                <Val>20 - Отсутствует связь со спутником</Val>
              </DAI>
            </DOI>
            <DOI desc="21 - Отказ функции ОМП" name="Ind20">
              <Private type="NPPBresler_private_params">-d 1812</Private>
              <DAI name="d">
                <Val>21 - Отказ функции ОМП</Val>
              </DAI>
            </DOI>
            <DOI desc="22 - Готовность функции модельного ОМП" name="Ind21">
              <Private type="NPPBresler_private_params">-d 1813</Private>
              <DAI name="d">
                <Val>22 - Готовность функции модельного ОМП</Val>
              </DAI>
            </DOI>
            <DOI desc="23 - Готовность функции волнового ОМП" name="Ind22">
              <Private type="NPPBresler_private_params">-d 1814</Private>
              <DAI name="d">
                <Val>23 - Готовность функции волнового ОМП</Val>
              </DAI>
            </DOI>
            <DOI desc="24 - Старт функции ОМП" name="Ind23">
              <Private type="NPPBresler_private_params">-d 1815</Private>
              <DAI name="d">
                <Val>24 - Старт функции ОМП</Val>
              </DAI>
            </DOI>
            <DOI desc="25 - ОМП линия1 (работа функции ОМП линии 1)" name="Ind24">
              <Private type="NPPBresler_private_params">-d 1816</Private>
              <DAI name="d">
                <Val>25 - ОМП линия1 (работа функции ОМП линии 1)</Val>
              </DAI>
            </DOI>
            <DOI desc="26 - ОМП линия2 (работа функции ОМП линии 2)" name="Ind25">
              <Private type="NPPBresler_private_params">-d 1817</Private>
              <DAI name="d">
                <Val>26 - ОМП линия2 (работа функции ОМП линии 2)</Val>
              </DAI>
            </DOI>
            <DOI desc="27 - ОМП линий (работа функции ОМП других линий)" name="Ind26">
              <Private type="NPPBresler_private_params">-d 1818</Private>
              <DAI name="d">
                <Val>27 - ОМП линий (работа функции ОМП других линий)</Val>
              </DAI>
            </DOI>
            <DOI desc="28 - Флаг сохранения предшествующего режима" name="Ind27">
              <Private type="NPPBresler_private_params">-d 1819</Private>
              <DAI name="d">
                <Val>28 - Флаг сохранения предшествующего режима</Val>
              </DAI>
            </DOI>
            <DOI desc="29 - Флаг сохранения аварийного режима" name="Ind28">
              <Private type="NPPBresler_private_params">-d 1820</Private>
              <DAI name="d">
                <Val>29 - Флаг сохранения аварийного режима</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
		<LDevice inst="ProcReg" desc="Регистрация процесса">
          <LN0 desc="Нулевой логический узел(общий)" lnType="NPPBresler.LLN0" lnClass="LLN0" inst="">
		    <DataSet name="DS_RDRE">
              <FCDA ldInst="ProcReg" lnClass="RDRE" lnInst="1" doName="RcdTrg" fc="ST" />
              <FCDA ldInst="ProcReg" lnClass="RDRE" lnInst="1" doName="MemClr" fc="ST" />
              <FCDA ldInst="ProcReg" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
              <FCDA ldInst="ProcReg" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST" />
              <FCDA ldInst="ProcReg" lnClass="RDRE" lnInst="1" doName="RcdStr" fc="ST" />
              <FCDA ldInst="ProcReg" lnClass="RDRE" lnInst="1" doName="MemUsed" fc="ST" />
              <FCDA ldInst="ProcReg" lnClass="RDRE" lnInst="1" doName="CircRec" fc="ST" />
              <FCDA ldInst="ProcReg" lnClass="RDRE" lnInst="1" doName="RcdCnt" fc="ST" />
            </DataSet>
			<ReportControl name="brcbA" datSet="DS_RDRE" intgPd="1000" rptID="BAYK1GTVGProcReg/LLN0$BR$brcbA" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbA" datSet="DS_RDRE" intgPd="1000" rptID="BAYK1GTVGProcReg/LLN0$RP$urcbA" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
		    <DOI name="Loc" desc="Местное управление" >
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
          </LN0>
          <LN desc="Информация о физическом устройстве" lnType="NPPBresler.LPHD" lnClass="LPHD" inst="1">
            <DOI name="PhyNam" desc="Справка об устройстве" >
              <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>0107</Val>
              </DAI>
              <DAI name="model">
                <Val>Бреслер-0107</Val>
              </DAI>
              <DAI name="location">
                <Val>ПС Тестовая</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Состояние работы устройства" >
			  <DAI name="d">
			    <Val>Состояние работы устройства</Val>
			  </DAI>
            </DOI>
            <DOI name="Proxy" desc="Показывает, служит ли этот LN посредником" >
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Показывает, служит ли этот LN посредником</Val>
			  </DAI>
            </DOI>
          </LN>
		  <LN desc="Функция регистратора нарушения нормального режима" lnType="NPPBresler.RDRE" lnClass="RDRE" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
		    <DOI name="Loc" desc="Местное управление" >
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="RcdTrg" desc="Пуск регистратора" >
			  <DAI name="d">
			    <Val>Пуск регистратора</Val>
			  </DAI>
			</DOI>
			<DOI name="MemClr" desc="Очистка памяти" >
			  <DAI name="d">
			    <Val>Очистка памяти</Val>
			  </DAI>
			</DOI>
			<DOI name="RcdMade" desc="Запись закончилась" >
			  <DAI name="d">
			    <Val>Запись закончилась</Val>
			  </DAI>
			</DOI>
			<DOI name="FltNum" desc="Номер последней осциллограммы" >
			  <DAI name="d">
			    <Val>Номер последней осциллограммы</Val>
			  </DAI>
			</DOI>
			<DOI name="RcdStr" desc="Запись началась" >
			  <DAI name="d">
			    <Val>Запись началась</Val>
			  </DAI>
			</DOI>
			<DOI name="MemUsed" desc="Использование памяти в %" >
			  <DAI name="d">
			    <Val>Использование памяти в %</Val>
			  </DAI>
			</DOI>
			<DOI name="CircRec" desc="Циклическая запись" >
			  <DAI name="d">
			    <Val>Циклическая запись</Val>
			  </DAI>
			</DOI>
			<DOI name="RcdCnt" desc="Количество сохраненных осциллограмм" >
			  <DAI name="d">
			    <Val>Количество сохраненных осциллограмм</Val>
			  </DAI>
			</DOI>			
          </LN>
		</LDevice>
		<LDevice inst="TV1G_CTRL" desc="Управление присоединением 1">
          <LN0 desc="Нулевой логический узел(общий)" lnType="NPPBresler.LLN0" lnClass="LLN0" inst="">
		    <DataSet name="QSG1">
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
			  <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="1" doName="OpOpn" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="1" doName="OpCls" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="SwTyp" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="SwOpCap" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
            </DataSet>
            <DataSet name="QS1">
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
			  <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="Loc" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="OpOpn" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="OpCls" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="Loc" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="OpCnt" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="BlkCls" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="SwTyp" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="SwOpCap" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
            </DataSet>
            <DataSet name="QSG2">
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST" />
			  <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="3" doName="Loc" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="3" doName="OpOpn" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="3" doName="OpCls" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="Loc" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="OpCnt" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="BlkCls" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="SwTyp" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="SwOpCap" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST" />
              <FCDA ldInst="TV1G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST" />
            </DataSet>
            <ReportControl name="brcbA" datSet="QSG1" intgPd="1000" rptID="BAYK1GTVGTV1GCTRL/LLN0$BR$brcbA" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbA" datSet="QSG1" intgPd="1000" rptID="BAYK1GTVGTV1GCTRL/LLN0$RP$urcbA" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="brcbB" datSet="QS1" intgPd="1000" rptID="BAYK1GTVGTV1GCTRL/LLN0$BR$brcbC" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbB" datSet="QS1" intgPd="1000" rptID="BAYK1GTVGTV1GCTRL/LLN0$RP$urcbC" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="brcbC" datSet="QSG2" intgPd="1000" rptID="BAYK1GTVGTV1GCTRL/LLN0$BR$brcbD" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbC" datSet="QSG2" intgPd="1000" rptID="BAYK1GTVGTV1GCTRL/LLN0$RP$urcbD" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
		    <DOI name="Loc" desc="Местное управление" >
			 <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
		 </LN0>
          <LN desc="Информация о физическом устройстве" lnType="NPPBresler.LPHD" lnClass="LPHD" inst="1">
            <DOI name="PhyNam" desc="Справка об устройстве" >
              <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>0107</Val>
              </DAI>
              <DAI name="model">
                <Val>Бреслер-0107</Val>
              </DAI>
              <DAI name="location">
                <Val>ПС Тестовая</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Состояние работы устройства" >
			  <DAI name="d">
			    <Val>Состояние работы устройства</Val>
			  </DAI>
            </DOI>
            <DOI name="Proxy" desc="Показывает, служит ли этот LN посредником" >
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Показывает, служит ли этот LN посредником</Val>
			  </DAI>
            </DOI>
          </LN>
		  <LN desc="QSG1 Блокировка" lnType="NPPBresler.CILO" prefix="QSG1" lnClass="CILO" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaOpn" desc="Разрешение отключения" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Разрешение отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaCls" desc="Разрешение включения" >
			   <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Разрешение включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG1 Управление КА" lnType="NPPBresler.CSWI" prefix="QSG1" lnClass="CSWI" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение КА" >
			   <SDI name="Oper">
			<DAI name="ctlVal" sAddr="-sd 1/1" />
			</SDI>
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="subEna" sAddr="-sd 1/1" />
			  <DAI name="subVal" sAddr="-sd 1/1" />
			  <DAI name="subQ" sAddr="-sd 1/1" />
			  <DAI name="subID" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Положение КА</Val>
			  </DAI>
			</DOI>
			<DOI name="OpOpn" desc="Операция отключения" >
			   <DAI name="general" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Операция отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCls" desc="Операция включения" >
			   <DAI name="general" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Операция включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG1 Коммутатор/выключатель цепи" lnType="NPPBresler.XSWI" prefix="QSG1" lnClass="XSWI" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCnt" desc="Счетчик числа переключений" >
			   <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Счетчик числа переключений</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение выключателя" >
			   <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Положение выключателя</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkOpn" desc="Блокировка отключения" >
			   <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Блокировка отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkCls" desc="Блокировка включения" >
			   <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Блокировка включения</Val>
			  </DAI>
			</DOI>
			<DOI name="SwTyp" desc="Тип коммутатора" >
			   <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Тип коммутатора</Val>
			  </DAI>
			</DOI>
			<DOI name="SwOpCap" desc="Функциональные возможности коммутатора" >
			   <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Функциональные возможности коммутатора</Val>
			  </DAI>
			</DOI>
			</LN>
		  <LN desc="QSG1 Состояние КА" lnType="NPPBresler.GGIO.SDR" prefix="QSG1" lnClass="GGIO" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind1" desc="Разрешение отключения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Разрешение отключения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind2" desc="Разрешение включения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Разрешение включения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind3" desc="Деблокировка присоединения" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Деблокировка присоединения"</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind4" desc="Деблокировка КА" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Деблокировка КА</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind6" desc="Неполнофазный режим" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Неполнофазный режим</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind7" desc="Превышение времени переключения" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Превышение времени переключения</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind8" desc="Ошибочное положение" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Ошибочное положение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind9" desc="Неисправность цепей управления" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Неисправность цепей управления</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind10" desc="Неисправность 1" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Неисправность 1</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind11" desc="Неисправность 2" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Неисправность 2</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind12" desc="Неисправность 3" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Неисправность 3</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind13" desc="Неисправность 4" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Неисправность 4</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind14" desc="Неисправность 5" >
			  <DAI name="stVal" sAddr="-sd 1/1" />
			  <DAI name="q" sAddr="-sd 1/1" />
			  <DAI name="t" sAddr="-sd 1/1" />
			  <DAI name="d">
			    <Val>Неисправность 5</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS1 Блокировка" lnType="NPPBresler.CILO" prefix="QS1" lnClass="CILO" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaOpn" desc="Разрешение отключения" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Разрешение отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaCls" desc="Разрешение включения" >
			   <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Разрешение включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS1 Управление КА" lnType="NPPBresler.CSWI" prefix="QS1" lnClass="CSWI" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение КА" >
			   <SDI name="Oper">
			<DAI name="ctlVal" sAddr="-sd 1/2" />
			</SDI>
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="subEna" sAddr="-sd 1/2" />
			  <DAI name="subVal" sAddr="-sd 1/2" />
			  <DAI name="subQ" sAddr="-sd 1/2" />
			  <DAI name="subID" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Положение КА</Val>
			  </DAI>
			</DOI>
			<DOI name="OpOpn" desc="Операция отключения" >
			   <DAI name="general" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Операция отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCls" desc="Операция включения" >
			   <DAI name="general" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Операция включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS1 Коммутатор/выключатель цепи" lnType="NPPBresler.XSWI" prefix="QS1" lnClass="XSWI" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCnt" desc="Счетчик числа переключений" >
			   <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Счетчик числа переключений</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение выключателя" >
			   <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Положение выключателя</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkOpn" desc="Блокировка отключения" >
			   <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Блокировка отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkCls" desc="Блокировка включения" >
			   <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Блокировка включения</Val>
			  </DAI>
			</DOI>
			<DOI name="SwTyp" desc="Тип коммутатора" >
			   <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Тип коммутатора</Val>
			  </DAI>
			</DOI>
			<DOI name="SwOpCap" desc="Функциональные возможности коммутатора" >
			   <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Функциональные возможности коммутатора</Val>
			  </DAI>
			</DOI>
			</LN>
		  <LN desc="QS1 Состояние КА" lnType="NPPBresler.GGIO.SDR" prefix="QS1" lnClass="GGIO" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind1" desc="Разрешение отключения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Разрешение отключения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind2" desc="Разрешение включения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Разрешение включения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind3" desc="Деблокировка присоединения" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Деблокировка присоединения"</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind4" desc="Деблокировка КА" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Деблокировка КА</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind6" desc="Неполнофазный режим" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Неполнофазный режим</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind7" desc="Превышение времени переключения" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Превышение времени переключения</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind8" desc="Ошибочное положение" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Ошибочное положение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind9" desc="Неисправность цепей управления" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Неисправность цепей управления</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind10" desc="Неисправность 1" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Неисправность 1</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind11" desc="Неисправность 2" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Неисправность 2</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind12" desc="Неисправность 3" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Неисправность 3</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind13" desc="Неисправность 4" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Неисправность 4</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind14" desc="Неисправность 5" >
			  <DAI name="stVal" sAddr="-sd 1/2" />
			  <DAI name="q" sAddr="-sd 1/2" />
			  <DAI name="t" sAddr="-sd 1/2" />
			  <DAI name="d">
			    <Val>Неисправность 5</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG2 Блокировка" lnType="NPPBresler.CILO" prefix="QSG2" lnClass="CILO" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaOpn" desc="Разрешение отключения" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Разрешение отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaCls" desc="Разрешение включения" >
			   <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Разрешение включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG2 Управление КА" lnType="NPPBresler.CSWI" prefix="QSG2" lnClass="CSWI" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение КА" >
			   <SDI name="Oper">
			<DAI name="ctlVal" sAddr="-sd 1/3" />
			</SDI>
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="subEna" sAddr="-sd 1/3" />
			  <DAI name="subVal" sAddr="-sd 1/3" />
			  <DAI name="subQ" sAddr="-sd 1/3" />
			  <DAI name="subID" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Положение КА</Val>
			  </DAI>
			</DOI>
			<DOI name="OpOpn" desc="Операция отключения" >
			   <DAI name="general" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Операция отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCls" desc="Операция включения" >
			   <DAI name="general" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Операция включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG2 Коммутатор/выключатель цепи" lnType="NPPBresler.XSWI" prefix="QSG2" lnClass="XSWI" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCnt" desc="Счетчик числа переключений" >
			   <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Счетчик числа переключений</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение выключателя" >
			   <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Положение выключателя</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkOpn" desc="Блокировка отключения" >
			   <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Блокировка отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkCls" desc="Блокировка включения" >
			   <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Блокировка включения</Val>
			  </DAI>
			</DOI>
			<DOI name="SwTyp" desc="Тип коммутатора" >
			   <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Тип коммутатора</Val>
			  </DAI>
			</DOI>
			<DOI name="SwOpCap" desc="Функциональные возможности коммутатора" >
			   <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Функциональные возможности коммутатора</Val>
			  </DAI>
			</DOI>
			</LN>
		  <LN desc="QSG2 Состояние КА" lnType="NPPBresler.GGIO.SDR" prefix="QSG2" lnClass="GGIO" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind1" desc="Разрешение отключения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Разрешение отключения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind2" desc="Разрешение включения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Разрешение включения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind3" desc="Деблокировка присоединения" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Деблокировка присоединения"</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind4" desc="Деблокировка КА" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Деблокировка КА</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind6" desc="Неполнофазный режим" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Неполнофазный режим</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind7" desc="Превышение времени переключения" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Превышение времени переключения</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind8" desc="Ошибочное положение" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Ошибочное положение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind9" desc="Неисправность цепей управления" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Неисправность цепей управления</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind10" desc="Неисправность 1" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Неисправность 1</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind11" desc="Неисправность 2" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Неисправность 2</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind12" desc="Неисправность 3" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Неисправность 3</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind13" desc="Неисправность 4" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Неисправность 4</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind14" desc="Неисправность 5" >
			  <DAI name="stVal" sAddr="-sd 1/3" />
			  <DAI name="q" sAddr="-sd 1/3" />
			  <DAI name="t" sAddr="-sd 1/3" />
			  <DAI name="d">
			    <Val>Неисправность 5</Val>
			  </DAI>
			</DOI>
		  </LN>
		  </LDevice>
        <LDevice inst="CG_CTRL" desc="Управление присоединением 2">
          <LN0 desc="Нулевой логический узел(общий)" lnType="NPPBresler.LLN0" lnClass="LLN0" inst="">
		    <DataSet name="DS_Q">
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
			  <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="CSWI" lnInst="1" doName="OpOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="CSWI" lnInst="1" doName="OpCls" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="XCBR" lnInst="1" doName="CBOpCap" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
			  <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="Q" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
            </DataSet>
			<DataSet name="QS1">
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
			  <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="Loc" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="OpOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="OpCls" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="Loc" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="OpCnt" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="SwTyp" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="SwOpCap" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
            </DataSet>
            <DataSet name="QSG1">
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST" />
			  <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="3" doName="Loc" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="3" doName="OpOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="3" doName="OpCls" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="3" doName="Loc" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="3" doName="OpCnt" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="3" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="3" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="3" doName="SwTyp" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="3" doName="SwOpCap" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST" />
            </DataSet>
            <DataSet name="QSG2">
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="CILO" lnInst="4" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="CILO" lnInst="4" doName="EnaCls" fc="ST" />
			  <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="4" doName="Loc" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="4" doName="OpOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="4" doName="OpCls" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="4" doName="Loc" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="4" doName="OpCnt" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="4" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="4" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="4" doName="SwTyp" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="4" doName="SwOpCap" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind1" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind2" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind3" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind4" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind6" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind7" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind8" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind9" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind10" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind11" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind12" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind13" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="4" doName="Ind14" fc="ST" />
            </DataSet>
            <DataSet name="QS2">
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="CILO" lnInst="5" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="CILO" lnInst="5" doName="EnaCls" fc="ST" />
			  <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="CSWI" lnInst="5" doName="Loc" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="CSWI" lnInst="5" doName="Pos" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="CSWI" lnInst="5" doName="OpOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="CSWI" lnInst="5" doName="OpCls" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="XSWI" lnInst="5" doName="Loc" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="XSWI" lnInst="5" doName="OpCnt" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="XSWI" lnInst="5" doName="Pos" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="XSWI" lnInst="5" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="XSWI" lnInst="5" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="XSWI" lnInst="5" doName="SwTyp" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="XSWI" lnInst="5" doName="SwOpCap" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind1" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind2" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind3" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind4" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind6" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind7" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind8" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind9" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
              <FCDA ldInst="CG_CTRL" prefix="QS2" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST" />
            </DataSet>
            <ReportControl name="brcbA" datSet="DS_Q" intgPd="1000" rptID="BAYK1GTVGCGCTRL/LLN0$BR$brcbA" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbA" datSet="DS_Q" intgPd="1000" rptID="BAYK1GTVGCGCTRL/LLN0$RP$urcbA" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="brcbB" datSet="QS1" intgPd="1000" rptID="BAYK1GTVGCGCTRL/LLN0$BR$brcbC" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbB" datSet="QS1" intgPd="1000" rptID="BAYK1GTVGCGCTRL/LLN0$RP$urcbC" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="brcbC" datSet="QSG1" intgPd="1000" rptID="BAYK1GTVGCGCTRL/LLN0$BR$brcbD" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbC" datSet="QSG1" intgPd="1000" rptID="BAYK1GTVGCGCTRL/LLN0$RP$urcbD" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="brcbD" datSet="QSG2" intgPd="1000" rptID="BAYK1GTVGCGCTRL/LLN0$BR$brcbE" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbD" datSet="QSG2" intgPd="1000" rptID="BAYK1GTVGCGCTRL/LLN0$RP$urcbE" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="brcbE" datSet="QS2" intgPd="1000" rptID="BAYK1GTVGCGCTRL/LLN0$BR$brcbF" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="urcbE" datSet="QS2" intgPd="1000" rptID="BAYK1GTVGCGCTRL/LLN0$RP$urcbF" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
		    <DOI name="Loc" desc="Местное управление" >
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
		 </LN0>
          <LN desc="Информация о физическом устройстве" lnType="NPPBresler.LPHD" lnClass="LPHD" inst="1">
            <DOI name="PhyNam" desc="Справка об устройстве" >
              <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>0107</Val>
              </DAI>
              <DAI name="model">
                <Val>Бреслер-0107</Val>
              </DAI>
              <DAI name="location">
                <Val>ПС Тестовая</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Состояние работы устройства" >
			  <DAI name="d">
			    <Val>Состояние работы устройства</Val>
			  </DAI>
            </DOI>
            <DOI name="Proxy" desc="Показывает, служит ли этот LN посредником" >
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Показывает, служит ли этот LN посредником</Val>
			  </DAI>
            </DOI>
          </LN>
		  <LN desc="Q Управление КА" lnType="NPPBresler.CILO" prefix="Q" lnClass="CILO" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaOpn" desc="Разрешение отключения" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Разрешение отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaCls" desc="Разрешение включения" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Разрешение включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="Q Управление КА" lnType="NPPBresler.CSWI" prefix="Q" lnClass="CSWI" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение КА" >
			  <SDI name="Oper">
			   <DAI name="ctlVal" sAddr="-sd 2/3" />
			  </SDI>
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="subEna" sAddr="-sd 2/3" />
			  <DAI name="subVal" sAddr="-sd 2/3" />
			  <DAI name="subQ" sAddr="-sd 2/3" />
			  <DAI name="subID" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Положение КА</Val>
			  </DAI>
			</DOI>
			<DOI name="OpOpn" desc="Операция отключения" >
			  <DAI name="general" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Операция отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCls" desc="Операция включения" >
			  <DAI name="general" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Операция включения</Val>
			  </DAI>
			</DOI>
		   </LN>
		  <LN desc="Q Выключатель" lnType="NPPBresler.XCBR" prefix="Q" lnClass="XCBR" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCnt" desc="Счетчик числа переключений" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Счетчик числа переключений</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение выключателя" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Положение выключателя</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkOpn" desc="Блокировка отключения" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Блокировка отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkCls" desc="Блокировка включения" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Блокировка включения</Val>
			  </DAI>
			</DOI>
			<DOI name="CBOpCap" desc="Функциональные возможности выключателя" >
			  <DAI name="d">
			    <Val>Функциональные возможности выключателя</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="Q Состояние КА" lnType="NPPBresler.GGIO.SD" prefix="Q" lnClass="GGIO" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind1" desc="Разрешение отключения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Разрешение отключения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind2" desc="Разрешение включения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Разрешение включения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind3" desc="Деблокировка присоединения" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Деблокировка присоединения"</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind4" desc="Деблокировка КА" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Деблокировка КА</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind5" desc="Аварийное отключение" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Аварийное отключение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind6" desc="Неполнофазный режим" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Неполнофазный режим</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind7" desc="Превышение времени переключения" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Превышение времени переключения</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind8" desc="Ошибочное положение" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Ошибочное положение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind9" desc="Неисправность цепей управления" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Неисправность цепей управления</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind10" desc="Неисправность 1" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Неисправность 1</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind11" desc="Неисправность 2" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Неисправность 2</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind12" desc="Неисправность 3" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Неисправность 3</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind13" desc="Неисправность 4" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Неисправность 4</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind14" desc="Неисправность 5" >
			  <DAI name="stVal" sAddr="-sd 2/3" />
			  <DAI name="q" sAddr="-sd 2/3" />
			  <DAI name="t" sAddr="-sd 2/3" />
			  <DAI name="d">
			    <Val>Неисправность 5</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS1 Блокировка" lnType="NPPBresler.CILO" prefix="QS1" lnClass="CILO" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaOpn" desc="Разрешение отключения" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Разрешение отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaCls" desc="Разрешение включения" >
			   <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Разрешение включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS1 Управление КА" lnType="NPPBresler.CSWI" prefix="QS1" lnClass="CSWI" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение КА" >
			   <SDI name="Oper">
			<DAI name="ctlVal" sAddr="-sd 2/1" />
			</SDI>
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="subEna" sAddr="-sd 2/1" />
			  <DAI name="subVal" sAddr="-sd 2/1" />
			  <DAI name="subQ" sAddr="-sd 2/1" />
			  <DAI name="subID" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Положение КА</Val>
			  </DAI>
			</DOI>
			<DOI name="OpOpn" desc="Операция отключения" >
			   <DAI name="general" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Операция отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCls" desc="Операция включения" >
			   <DAI name="general" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Операция включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS1 Коммутатор/выключатель цепи" lnType="NPPBresler.XSWI" prefix="QS1" lnClass="XSWI" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCnt" desc="Счетчик числа переключений" >
			   <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Счетчик числа переключений</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение выключателя" >
			   <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Положение выключателя</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkOpn" desc="Блокировка отключения" >
			   <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Блокировка отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkCls" desc="Блокировка включения" >
			   <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Блокировка включения</Val>
			  </DAI>
			</DOI>
			<DOI name="SwTyp" desc="Тип коммутатора" >
			   <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Тип коммутатора</Val>
			  </DAI>
			</DOI>
			<DOI name="SwOpCap" desc="Функциональные возможности коммутатора" >
			   <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Функциональные возможности коммутатора</Val>
			  </DAI>
			</DOI>
			</LN>
		  <LN desc="QS1 Состояние КА" lnType="NPPBresler.GGIO.SDR" prefix="QS1" lnClass="GGIO" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind1" desc="Разрешение отключения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Разрешение отключения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind2" desc="Разрешение включения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Разрешение включения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind3" desc="Деблокировка присоединения" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Деблокировка присоединения"</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind4" desc="Деблокировка КА" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Деблокировка КА</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind6" desc="Неполнофазный режим" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Неполнофазный режим</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind7" desc="Превышение времени переключения" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Превышение времени переключения</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind8" desc="Ошибочное положение" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Ошибочное положение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind9" desc="Неисправность цепей управления" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Неисправность цепей управления</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind10" desc="Неисправность 1" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Неисправность 1</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind11" desc="Неисправность 2" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Неисправность 2</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind12" desc="Неисправность 3" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Неисправность 3</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind13" desc="Неисправность 4" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Неисправность 4</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind14" desc="Неисправность 5" >
			  <DAI name="stVal" sAddr="-sd 2/1" />
			  <DAI name="q" sAddr="-sd 2/1" />
			  <DAI name="t" sAddr="-sd 2/1" />
			  <DAI name="d">
			    <Val>Неисправность 5</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG1 Блокировка" lnType="NPPBresler.CILO" prefix="QSG1" lnClass="CILO" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaOpn" desc="Разрешение отключения" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Разрешение отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaCls" desc="Разрешение включения" >
			   <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Разрешение включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG1 Управление КА" lnType="NPPBresler.CSWI" prefix="QSG1" lnClass="CSWI" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение КА" >
			   <SDI name="Oper">
			<DAI name="ctlVal" sAddr="-sd 2/2" />
			</SDI>
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="subEna" sAddr="-sd 2/2" />
			  <DAI name="subVal" sAddr="-sd 2/2" />
			  <DAI name="subQ" sAddr="-sd 2/2" />
			  <DAI name="subID" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Положение КА</Val>
			  </DAI>
			</DOI>
			<DOI name="OpOpn" desc="Операция отключения" >
			   <DAI name="general" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Операция отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCls" desc="Операция включения" >
			   <DAI name="general" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Операция включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG1 Коммутатор/выключатель цепи" lnType="NPPBresler.XSWI" prefix="QSG1" lnClass="XSWI" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCnt" desc="Счетчик числа переключений" >
			   <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Счетчик числа переключений</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение выключателя" >
			   <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Положение выключателя</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkOpn" desc="Блокировка отключения" >
			   <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Блокировка отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkCls" desc="Блокировка включения" >
			   <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Блокировка включения</Val>
			  </DAI>
			</DOI>
			<DOI name="SwTyp" desc="Тип коммутатора" >
			   <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Тип коммутатора</Val>
			  </DAI>
			</DOI>
			<DOI name="SwOpCap" desc="Функциональные возможности коммутатора" >
			   <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Функциональные возможности коммутатора</Val>
			  </DAI>
			</DOI>
			</LN>
		  <LN desc="QSG1 Состояние КА" lnType="NPPBresler.GGIO.SDR" prefix="QSG1" lnClass="GGIO" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind1" desc="Разрешение отключения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Разрешение отключения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind2" desc="Разрешение включения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Разрешение включения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind3" desc="Деблокировка присоединения" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Деблокировка присоединения"</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind4" desc="Деблокировка КА" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Деблокировка КА</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind6" desc="Неполнофазный режим" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Неполнофазный режим</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind7" desc="Превышение времени переключения" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Превышение времени переключения</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind8" desc="Ошибочное положение" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Ошибочное положение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind9" desc="Неисправность цепей управления" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Неисправность цепей управления</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind10" desc="Неисправность 1" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Неисправность 1</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind11" desc="Неисправность 2" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Неисправность 2</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind12" desc="Неисправность 3" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Неисправность 3</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind13" desc="Неисправность 4" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Неисправность 4</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind14" desc="Неисправность 5" >
			  <DAI name="stVal" sAddr="-sd 2/2" />
			  <DAI name="q" sAddr="-sd 2/2" />
			  <DAI name="t" sAddr="-sd 2/2" />
			  <DAI name="d">
			    <Val>Неисправность 5</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG2 Блокировка" lnType="NPPBresler.CILO" prefix="QSG2" lnClass="CILO" inst="4">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaOpn" desc="Разрешение отключения" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Разрешение отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaCls" desc="Разрешение включения" >
			   <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Разрешение включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG2 Управление КА" lnType="NPPBresler.CSWI" prefix="QSG2" lnClass="CSWI" inst="4">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение КА" >
			   <SDI name="Oper">
			<DAI name="ctlVal" sAddr="-sd 2/4" />
			</SDI>
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="subEna" sAddr="-sd 2/4" />
			  <DAI name="subVal" sAddr="-sd 2/4" />
			  <DAI name="subQ" sAddr="-sd 2/4" />
			  <DAI name="subID" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Положение КА</Val>
			  </DAI>
			</DOI>
			<DOI name="OpOpn" desc="Операция отключения" >
			   <DAI name="general" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Операция отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCls" desc="Операция включения" >
			   <DAI name="general" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Операция включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG2 Коммутатор/выключатель цепи" lnType="NPPBresler.XSWI" prefix="QSG2" lnClass="XSWI" inst="4">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCnt" desc="Счетчик числа переключений" >
			   <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Счетчик числа переключений</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение выключателя" >
			   <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Положение выключателя</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkOpn" desc="Блокировка отключения" >
			   <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Блокировка отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkCls" desc="Блокировка включения" >
			   <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Блокировка включения</Val>
			  </DAI>
			</DOI>
			<DOI name="SwTyp" desc="Тип коммутатора" >
			   <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Тип коммутатора</Val>
			  </DAI>
			</DOI>
			<DOI name="SwOpCap" desc="Функциональные возможности коммутатора" >
			   <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Функциональные возможности коммутатора</Val>
			  </DAI>
			</DOI>
			</LN>
		  <LN desc="QSG2 Состояние КА" lnType="NPPBresler.GGIO.SDR" prefix="QSG2" lnClass="GGIO" inst="4">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind1" desc="Разрешение отключения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Разрешение отключения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind2" desc="Разрешение включения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Разрешение включения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind3" desc="Деблокировка присоединения" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Деблокировка присоединения"</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind4" desc="Деблокировка КА" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Деблокировка КА</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind6" desc="Неполнофазный режим" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Неполнофазный режим</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind7" desc="Превышение времени переключения" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Превышение времени переключения</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind8" desc="Ошибочное положение" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Ошибочное положение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind9" desc="Неисправность цепей управления" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Неисправность цепей управления</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind10" desc="Неисправность 1" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Неисправность 1</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind11" desc="Неисправность 2" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Неисправность 2</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind12" desc="Неисправность 3" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Неисправность 3</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind13" desc="Неисправность 4" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Неисправность 4</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind14" desc="Неисправность 5" >
			  <DAI name="stVal" sAddr="-sd 2/4" />
			  <DAI name="q" sAddr="-sd 2/4" />
			  <DAI name="t" sAddr="-sd 2/4" />
			  <DAI name="d">
			    <Val>Неисправность 5</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS2 Блокировка" lnType="NPPBresler.CILO" prefix="QS2" lnClass="CILO" inst="5">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaOpn" desc="Разрешение отключения" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Разрешение отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaCls" desc="Разрешение включения" >
			   <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Разрешение включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS2 Управление КА" lnType="NPPBresler.CSWI" prefix="QS2" lnClass="CSWI" inst="5">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение КА" >
			   <SDI name="Oper">
			<DAI name="ctlVal" sAddr="-sd 2/5" />
			</SDI>
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="subEna" sAddr="-sd 2/5" />
			  <DAI name="subVal" sAddr="-sd 2/5" />
			  <DAI name="subQ" sAddr="-sd 2/5" />
			  <DAI name="subID" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Положение КА</Val>
			  </DAI>
			</DOI>
			<DOI name="OpOpn" desc="Операция отключения" >
			   <DAI name="general" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Операция отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCls" desc="Операция включения" >
			   <DAI name="general" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Операция включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS2 Коммутатор/выключатель цепи" lnType="NPPBresler.XSWI" prefix="QS2" lnClass="XSWI" inst="5">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCnt" desc="Счетчик числа переключений" >
			   <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Счетчик числа переключений</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение выключателя" >
			   <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Положение выключателя</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkOpn" desc="Блокировка отключения" >
			   <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Блокировка отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkCls" desc="Блокировка включения" >
			   <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Блокировка включения</Val>
			  </DAI>
			</DOI>
			<DOI name="SwTyp" desc="Тип коммутатора" >
			   <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Тип коммутатора</Val>
			  </DAI>
			</DOI>
			<DOI name="SwOpCap" desc="Функциональные возможности коммутатора" >
			   <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Функциональные возможности коммутатора</Val>
			  </DAI>
			</DOI>
			</LN>
		  <LN desc="QS2 Состояние КА" lnType="NPPBresler.GGIO.SDR" prefix="QS2" lnClass="GGIO" inst="5">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind1" desc="Разрешение отключения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Разрешение отключения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind2" desc="Разрешение включения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Разрешение включения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind3" desc="Деблокировка присоединения" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Деблокировка присоединения"</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind4" desc="Деблокировка КА" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Деблокировка КА</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind6" desc="Неполнофазный режим" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Неполнофазный режим</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind7" desc="Превышение времени переключения" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Превышение времени переключения</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind8" desc="Ошибочное положение" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Ошибочное положение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind9" desc="Неисправность цепей управления" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Неисправность цепей управления</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind10" desc="Неисправность 1" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Неисправность 1</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind11" desc="Неисправность 2" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Неисправность 2</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind12" desc="Неисправность 3" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Неисправность 3</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind13" desc="Неисправность 4" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Неисправность 4</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind14" desc="Неисправность 5" >
			  <DAI name="stVal" sAddr="-sd 2/5" />
			  <DAI name="q" sAddr="-sd 2/5" />
			  <DAI name="t" sAddr="-sd 2/5" />
			  <DAI name="d">
			    <Val>Неисправность 5</Val>
			  </DAI>
			</DOI>
		  </LN>
		  </LDevice>
        <LDevice inst="TV2G_CTRL" desc="Управление присоединением 1">
          <LN0 desc="Нулевой логический узел(общий)" lnType="NPPBresler.LLN0" lnClass="LLN0" inst="">
		    <DataSet name="QSG1">
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
			  <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="1" doName="OpOpn" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="CSWI" lnInst="1" doName="OpCls" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="Loc" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="OpCnt" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="SwTyp" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="XSWI" lnInst="1" doName="SwOpCap" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG1" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
            </DataSet>
            <DataSet name="QS1">
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
			  <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="Loc" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="OpOpn" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="CSWI" lnInst="2" doName="OpCls" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="Loc" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="OpCnt" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="BlkCls" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="SwTyp" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="XSWI" lnInst="2" doName="SwOpCap" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QS1" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
            </DataSet>
            <DataSet name="QSG2">
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST" />
			  <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="3" doName="Loc" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="3" doName="OpOpn" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="CSWI" lnInst="3" doName="OpCls" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="Loc" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="OpCnt" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="BlkCls" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="SwTyp" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="XSWI" lnInst="3" doName="SwOpCap" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind1" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind2" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind3" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind4" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind6" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind7" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind8" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind9" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind10" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind11" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind12" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind13" fc="ST" />
              <FCDA ldInst="TV2G_CTRL" prefix="QSG2" lnClass="GGIO" lnInst="3" doName="Ind14" fc="ST" />
            </DataSet>
            <ReportControl name="brcbA" datSet="QSG1" intgPd="1000" rptID="BAYK1GTVGTV2GCTRL/LLN0$BR$brcbA" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbA" datSet="QSG1" intgPd="1000" rptID="BAYK1GTVGTV2GCTRL/LLN0$RP$urcbA" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="brcbB" datSet="QS1" intgPd="1000" rptID="BAYK1GTVGTV2GCTRL/LLN0$BR$brcbC" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbB" datSet="QS1" intgPd="1000" rptID="BAYK1GTVGTV2GCTRL/LLN0$RP$urcbC" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <ReportControl name="brcbC" datSet="QSG2" intgPd="1000" rptID="BAYK1GTVGTV2GCTRL/LLN0$BR$brcbD" confRev="1" buffered="true" bufTime="200">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="3" />
            </ReportControl>
            <ReportControl name="urcbC" datSet="QSG2" intgPd="1000" rptID="BAYK1GTVGTV2GCTRL/LLN0$RP$urcbD" confRev="1">
              <TrgOps dchg="true" />
              <OptFields />
              <RptEnabled max="2" />
            </ReportControl>
            <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
		    <DOI name="Loc" desc="Местное управление" >
			 <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
		 </LN0>
          <LN desc="Информация о физическом устройстве" lnType="NPPBresler.LPHD" lnClass="LPHD" inst="1">
            <DOI name="PhyNam" desc="Справка об устройстве" >
              <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>0107</Val>
              </DAI>
              <DAI name="model">
                <Val>Бреслер-0107</Val>
              </DAI>
              <DAI name="location">
                <Val>ПС Тестовая</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Состояние работы устройства" >
			  <DAI name="d">
			    <Val>Состояние работы устройства</Val>
			  </DAI>
            </DOI>
            <DOI name="Proxy" desc="Показывает, служит ли этот LN посредником" >
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Показывает, служит ли этот LN посредником</Val>
			  </DAI>
            </DOI>
          </LN>
		  <LN desc="QSG1 Блокировка" lnType="NPPBresler.CILO" prefix="QSG1" lnClass="CILO" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaOpn" desc="Разрешение отключения" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Разрешение отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaCls" desc="Разрешение включения" >
			   <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Разрешение включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG1 Управление КА" lnType="NPPBresler.CSWI" prefix="QSG1" lnClass="CSWI" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение КА" >
			   <SDI name="Oper">
			<DAI name="ctlVal" sAddr="-sd 3/1" />
			</SDI>
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="subEna" sAddr="-sd 3/1" />
			  <DAI name="subVal" sAddr="-sd 3/1" />
			  <DAI name="subQ" sAddr="-sd 3/1" />
			  <DAI name="subID" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Положение КА</Val>
			  </DAI>
			</DOI>
			<DOI name="OpOpn" desc="Операция отключения" >
			   <DAI name="general" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Операция отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCls" desc="Операция включения" >
			   <DAI name="general" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Операция включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG1 Коммутатор/выключатель цепи" lnType="NPPBresler.XSWI" prefix="QSG1" lnClass="XSWI" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCnt" desc="Счетчик числа переключений" >
			   <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Счетчик числа переключений</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение выключателя" >
			   <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Положение выключателя</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkOpn" desc="Блокировка отключения" >
			   <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Блокировка отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkCls" desc="Блокировка включения" >
			   <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Блокировка включения</Val>
			  </DAI>
			</DOI>
			<DOI name="SwTyp" desc="Тип коммутатора" >
			   <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Тип коммутатора</Val>
			  </DAI>
			</DOI>
			<DOI name="SwOpCap" desc="Функциональные возможности коммутатора" >
			   <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Функциональные возможности коммутатора</Val>
			  </DAI>
			</DOI>
			</LN>
		  <LN desc="QSG1 Состояние КА" lnType="NPPBresler.GGIO.SDR" prefix="QSG1" lnClass="GGIO" inst="1">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind1" desc="Разрешение отключения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Разрешение отключения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind2" desc="Разрешение включения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Разрешение включения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind3" desc="Деблокировка присоединения" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Деблокировка присоединения"</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind4" desc="Деблокировка КА" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Деблокировка КА</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind6" desc="Неполнофазный режим" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Неполнофазный режим</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind7" desc="Превышение времени переключения" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Превышение времени переключения</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind8" desc="Ошибочное положение" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Ошибочное положение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind9" desc="Неисправность цепей управления" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Неисправность цепей управления</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind10" desc="Неисправность 1" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Неисправность 1</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind11" desc="Неисправность 2" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Неисправность 2</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind12" desc="Неисправность 3" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Неисправность 3</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind13" desc="Неисправность 4" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Неисправность 4</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind14" desc="Неисправность 5" >
			  <DAI name="stVal" sAddr="-sd 3/1" />
			  <DAI name="q" sAddr="-sd 3/1" />
			  <DAI name="t" sAddr="-sd 3/1" />
			  <DAI name="d">
			    <Val>Неисправность 5</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS1 Блокировка" lnType="NPPBresler.CILO" prefix="QS1" lnClass="CILO" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaOpn" desc="Разрешение отключения" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Разрешение отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaCls" desc="Разрешение включения" >
			   <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Разрешение включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS1 Управление КА" lnType="NPPBresler.CSWI" prefix="QS1" lnClass="CSWI" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение КА" >
			   <SDI name="Oper">
			<DAI name="ctlVal" sAddr="-sd 3/2" />
			</SDI>
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="subEna" sAddr="-sd 3/2" />
			  <DAI name="subVal" sAddr="-sd 3/2" />
			  <DAI name="subQ" sAddr="-sd 3/2" />
			  <DAI name="subID" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Положение КА</Val>
			  </DAI>
			</DOI>
			<DOI name="OpOpn" desc="Операция отключения" >
			   <DAI name="general" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Операция отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCls" desc="Операция включения" >
			   <DAI name="general" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Операция включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QS1 Коммутатор/выключатель цепи" lnType="NPPBresler.XSWI" prefix="QS1" lnClass="XSWI" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCnt" desc="Счетчик числа переключений" >
			   <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Счетчик числа переключений</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение выключателя" >
			   <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Положение выключателя</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkOpn" desc="Блокировка отключения" >
			   <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Блокировка отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkCls" desc="Блокировка включения" >
			   <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Блокировка включения</Val>
			  </DAI>
			</DOI>
			<DOI name="SwTyp" desc="Тип коммутатора" >
			   <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Тип коммутатора</Val>
			  </DAI>
			</DOI>
			<DOI name="SwOpCap" desc="Функциональные возможности коммутатора" >
			   <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Функциональные возможности коммутатора</Val>
			  </DAI>
			</DOI>
			</LN>
		  <LN desc="QS1 Состояние КА" lnType="NPPBresler.GGIO.SDR" prefix="QS1" lnClass="GGIO" inst="2">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind1" desc="Разрешение отключения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Разрешение отключения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind2" desc="Разрешение включения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Разрешение включения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind3" desc="Деблокировка присоединения" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Деблокировка присоединения"</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind4" desc="Деблокировка КА" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Деблокировка КА</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind6" desc="Неполнофазный режим" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Неполнофазный режим</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind7" desc="Превышение времени переключения" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Превышение времени переключения</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind8" desc="Ошибочное положение" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Ошибочное положение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind9" desc="Неисправность цепей управления" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Неисправность цепей управления</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind10" desc="Неисправность 1" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Неисправность 1</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind11" desc="Неисправность 2" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Неисправность 2</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind12" desc="Неисправность 3" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Неисправность 3</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind13" desc="Неисправность 4" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Неисправность 4</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind14" desc="Неисправность 5" >
			  <DAI name="stVal" sAddr="-sd 3/2" />
			  <DAI name="q" sAddr="-sd 3/2" />
			  <DAI name="t" sAddr="-sd 3/2" />
			  <DAI name="d">
			    <Val>Неисправность 5</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG2 Блокировка" lnType="NPPBresler.CILO" prefix="QSG2" lnClass="CILO" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaOpn" desc="Разрешение отключения" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Разрешение отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="EnaCls" desc="Разрешение включения" >
			   <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Разрешение включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG2 Управление КА" lnType="NPPBresler.CSWI" prefix="QSG2" lnClass="CSWI" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение КА" >
			   <SDI name="Oper">
			<DAI name="ctlVal" sAddr="-sd 3/3" />
			</SDI>
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="subEna" sAddr="-sd 3/3" />
			  <DAI name="subVal" sAddr="-sd 3/3" />
			  <DAI name="subQ" sAddr="-sd 3/3" />
			  <DAI name="subID" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Положение КА</Val>
			  </DAI>
			</DOI>
			<DOI name="OpOpn" desc="Операция отключения" >
			   <DAI name="general" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Операция отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCls" desc="Операция включения" >
			   <DAI name="general" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Операция включения</Val>
			  </DAI>
			</DOI>
		  </LN>
		  <LN desc="QSG2 Коммутатор/выключатель цепи" lnType="NPPBresler.XSWI" prefix="QSG2" lnClass="XSWI" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Loc" desc="Местное управление" >
			   <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Местное управление</Val>
			  </DAI>
			</DOI>
			<DOI name="OpCnt" desc="Счетчик числа переключений" >
			   <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Счетчик числа переключений</Val>
			  </DAI>
			</DOI>
			<DOI name="Pos" desc="Положение выключателя" >
			   <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Положение выключателя</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkOpn" desc="Блокировка отключения" >
			   <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Блокировка отключения</Val>
			  </DAI>
			</DOI>
			<DOI name="BlkCls" desc="Блокировка включения" >
			   <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Блокировка включения</Val>
			  </DAI>
			</DOI>
			<DOI name="SwTyp" desc="Тип коммутатора" >
			   <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Тип коммутатора</Val>
			  </DAI>
			</DOI>
			<DOI name="SwOpCap" desc="Функциональные возможности коммутатора" >
			   <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Функциональные возможности коммутатора</Val>
			  </DAI>
			</DOI>
			</LN>
		  <LN desc="QSG2 Состояние КА" lnType="NPPBresler.GGIO.SDR" prefix="QSG2" lnClass="GGIO" inst="3">
		    <DOI name="Mod" desc="Режим работы" >
			  <DAI name="d">
			    <Val>Режим работы</Val>
			  </DAI>
			</DOI>
			<DOI name="Beh" desc="Режим работы относительно устройства" >
			  <DAI name="d">
			    <Val>Режим работы относительно устройства</Val>
			  </DAI>
			</DOI>
			<DOI name="Health" desc="Состояние работы" >			  
			  <DAI name="d">
			    <Val>Состояние работы</Val>
			  </DAI>
			</DOI>
			<DOI name="NamPlt" desc="Справка" >
			  <DAI name="vendor">
                <Val>НПП Бреслер</Val>
              </DAI>
			  <DAI name="d">
			    <Val>Справка</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind1" desc="Разрешение отключения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Разрешение отключения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind2" desc="Разрешение включения от логики ОБР" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Разрешение включения от логики ОБР</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind3" desc="Деблокировка присоединения" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Деблокировка присоединения"</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind4" desc="Деблокировка КА" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Деблокировка КА</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind6" desc="Неполнофазный режим" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Неполнофазный режим</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind7" desc="Превышение времени переключения" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Превышение времени переключения</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind8" desc="Ошибочное положение" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Ошибочное положение</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind9" desc="Неисправность цепей управления" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Неисправность цепей управления</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind10" desc="Неисправность 1" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Неисправность 1</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind11" desc="Неисправность 2" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Неисправность 2</Val>
			  </DAI>
			</DOI>
		    <DOI name="Ind12" desc="Неисправность 3" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Неисправность 3</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind13" desc="Неисправность 4" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Неисправность 4</Val>
			  </DAI>
			</DOI>
			<DOI name="Ind14" desc="Неисправность 5" >
			  <DAI name="stVal" sAddr="-sd 3/3" />
			  <DAI name="q" sAddr="-sd 3/3" />
			  <DAI name="t" sAddr="-sd 3/3" />
			  <DAI name="d">
			    <Val>Неисправность 5</Val>
			  </DAI>
			</DOI>
		  </LN>
		  </LDevice>
        </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
  <!--		__LOGICAL NODES__ 		-->
  <LNodeType id="NPPBresler.LLN00" lnClass="LLN0">
    <DO name="Mod" type="INC.Mod" />
    <DO name="Beh" type="INS.Beh" />
    <DO name="Health" type="INS.Health" />
    <DO name="NamPlt" type="LPL0" />
    <DO name="Loc" type="SPS" />
    <DO name="LEDRs" type="SPC"/>
  </LNodeType>
  <LNodeType id="NPPBresler.LLN0" lnClass="LLN0">
    <DO name="Mod" type="INC.Mod" />
    <DO name="Beh" type="INS.Beh" />
    <DO name="Health" type="INS.Health" />
    <DO name="NamPlt" type="LPL0" />
    <DO name="Loc" type="SPS" />
  </LNodeType>
  <LNodeType id="NPPBresler.LPHD" lnClass="LPHD">
    <DO name="PhyNam" type="DPL" />
    <DO name="PhyHealth" type="INS.Health" />
    <DO name="Proxy" type="SPS" />
  </LNodeType>
  <LNodeType id="NPPBresler.GGIO" lnClass="GGIO">
    <DO name="Mod" type="INC.Mod" />
    <DO name="Beh" type="INS.Beh" />
    <DO name="Health" type="INS.Health" />
    <DO name="NamPlt" type="LPL" />
	<DO name="Ind1" type="SPS"/>
	<DO name="Ind2" type="SPS"/>
	<DO name="Ind3" type="SPS"/>
	<DO name="Ind4" type="SPS"/>
	<DO name="Ind5" type="SPS"/>
  </LNodeType>
  <LNodeType id="NPPBresler.RDRE" lnClass="RDRE">
    <DO name="Mod" type="INC.Mod"/>
    <DO name="Beh" type="INS.Beh"/>
    <DO name="Health" type="INS.Health"/>
    <DO name="NamPlt" type="LPL"/>
	<DO name="Loc" type="SPS"/>
    <DO name="RcdTrg" type="SPC"/>
    <DO name="MemClr" type="SPC" transient="true"/>
    <DO name="RcdMade" type="SPS"/>
    <DO name="FltNum" type="INS"/>
    <DO name="RcdStr" type="SPS"/>
    <DO name="MemUsed" type="INS"/>
    <DO name="CircRec" type="SPS"/>
    <DO name="RcdCnt" type="INS"/>
  </LNodeType>
  <LNodeType id="NPPBresler.CILO" lnClass="CILO">
    <DO name="Mod" type="INC.Mod"/>
    <DO name="Beh" type="INS.Beh"/>
    <DO name="Health" type="INS.Health"/>
    <DO name="NamPlt" type="LPL"/>
    <DO name="EnaOpn" type="SPS"/>
    <DO name="EnaCls" type="SPS"/>
	</LNodeType>
  <LNodeType id="NPPBresler.CSWI" lnClass="CSWI">
    <DO name="Mod" type="INC.Mod"/>
    <DO name="Beh" type="INS.Beh"/>
    <DO name="Health" type="INS.Health"/>
    <DO name="NamPlt" type="LPL"/>
    <DO name="Loc" type="SPS"/>
    <DO name="Pos" type="DPC.Pos"/>
    <DO name="OpOpn" type="ACT"/>
    <DO name="OpCls" type="ACT"/>
	</LNodeType>
  <LNodeType id="NPPBresler.XCBR" lnClass="XCBR">
    <DO name="Mod" type="INC.Mod"/>
    <DO name="Beh" type="INS.Beh"/>
    <DO name="Health" type="INS.Health"/>
    <DO name="NamPlt" type="LPL"/>
    <DO name="Loc" type="SPS"/>
    <DO name="OpCnt" type="INS"/>
    <DO name="Pos" type="DPC.St"/>
    <DO name="BlkOpn" type="SPC"/>
    <DO name="BlkCls" type="SPC"/>
    <DO name="CBOpCap" type="INS.CBOpCap"/>
	</LNodeType>
  <LNodeType id="NPPBresler.XSWI" lnClass="XSWI">
    <DO name="Mod" type="INC.Mod"/>
    <DO name="Beh" type="INS.Beh"/>
    <DO name="Health" type="INS.Health"/>
    <DO name="NamPlt" type="LPL"/>
    <DO name="Loc" type="SPS"/>
    <DO name="OpCnt" type="INS"/>
    <DO name="Pos" type="DPC.St"/>
    <DO name="BlkOpn" type="SPC"/>
    <DO name="BlkCls" type="SPC"/>
    <DO name="SwTyp" type="INS.SwTyp"/>
    <DO name="SwOpCap" type="INS.SwOpCap"/>
  </LNodeType>
  <LNodeType id="NPPBresler.GGIO.SD" lnClass="GGIO" >
    <DO name="Mod" type="INC.Mod" />
    <DO name="Beh" type="INS.Beh" />
    <DO name="Health" type="INS.Health" />
    <DO name="NamPlt" type="LPL" />
	<DO name="Ind1" type="SPS" />
	<DO name="Ind2" type="SPS" />
	<DO name="Ind3" type="SPS" />
	<DO name="Ind4" type="SPS" />
	<DO name="Ind5" type="SPS" />
	<DO name="Ind6" type="SPS" />
	<DO name="Ind7" type="SPS" />
	<DO name="Ind8" type="SPS" />
	<DO name="Ind9" type="SPS" />
	<DO name="Ind10" type="SPS" />
	<DO name="Ind11" type="SPS" />
	<DO name="Ind12" type="SPS" />
	<DO name="Ind13" type="SPS" />
	<DO name="Ind14" type="SPS" />
	</LNodeType>
  <LNodeType id="NPPBresler.GGIO.SDR" lnClass="GGIO" >
    <DO name="Mod" type="INC.Mod" />
    <DO name="Beh" type="INS.Beh" />
    <DO name="Health" type="INS.Health" />
    <DO name="NamPlt" type="LPL" />
	<DO name="Ind1" type="SPS" />
	<DO name="Ind2" type="SPS" />
	<DO name="Ind3" type="SPS" />
	<DO name="Ind4" type="SPS" />
	<DO name="Ind6" type="SPS" />
	<DO name="Ind7" type="SPS" />
	<DO name="Ind8" type="SPS" />
	<DO name="Ind9" type="SPS" />
	<DO name="Ind10" type="SPS" />
	<DO name="Ind11" type="SPS" />
	<DO name="Ind12" type="SPS" />
	<DO name="Ind13" type="SPS" />
	<DO name="Ind14" type="SPS" />
	</LNodeType>
  <LNodeType id="NPPBresler.CILOR" lnClass="CILO">
    <DO name="Mod" type="INC.Mod"/>
    <DO name="Beh" type="INS.Beh"/>
    <DO name="Health" type="INS.Health"/>
    <DO name="NamPlt" type="LPL"/>
    <DO name="EnaOpn" type="SPS"/>
    <DO name="EnaCls" type="SPS"/>
	<DO name="EnaOperLocOpn" type="SPS" />
	<DO name="EnaOperLocCls" type="SPS" />
	<DO name="UnblkIntLocBay" type="SPS"/>
	<DO name="UnblkIntLocSD" type="SPS"/>
  </LNodeType>
  <LNodeType id="NPPBresler.CSWIR" lnClass="CSWI">
    <DO name="Mod" type="INC.Mod"/>
    <DO name="Beh" type="INS.Beh"/>
    <DO name="Health" type="INS.Health"/>
    <DO name="NamPlt" type="LPL"/>
    <DO name="Loc" type="SPS"/>
    <DO name="Pos" type="DPC.Pos"/>
    <DO name="OpOpn" type="ACT"/>
    <DO name="OpCls" type="ACT"/>
	<DO name="Trip" type="SPS"/>
	<DO name="NFPhsMod" type="SPS" />
	<DO name="SwOvrTm" type="SPS" />
  </LNodeType>
  <LNodeType id="NPPBresler.XCBRR" lnClass="XCBR">
    <DO name="Mod" type="INC.Mod"/>
    <DO name="Beh" type="INS.Beh"/>
    <DO name="Health" type="INS.Health"/>
    <DO name="NamPlt" type="LPL"/>
    <DO name="Loc" type="SPS"/>
    <DO name="OpCnt" type="INS"/>
    <DO name="Pos" type="DPC.St"/>
    <DO name="BlkOpn" type="SPC"/>
    <DO name="BlkCls" type="SPC"/>
    <DO name="CBOpCap" type="INS.CBOpCap"/>
	<DO name="FailPos" type="SPS" />
	<DO name="CtlCircFail" type="SPS" />
	<DO name="Flt1" type="SPS"/>
	<DO name="Flt2" type="SPS"/>
	<DO name="Flt3" type="SPS"/>
	<DO name="Flt4" type="SPS"/>
	<DO name="Flt5" type="SPS"/>
	<DO name="Flt6" type="SPS"/>
	<DO name="Flt7" type="SPS"/>
	<DO name="Flt8" type="SPS"/>
	<DO name="Flt9" type="SPS"/>
	<DO name="Flt10" type="SPS"/>
  </LNodeType>
  <LNodeType id="NPPBresler.XSWIR" lnClass="XSWI">
    <DO name="Mod" type="INC.Mod"/>
    <DO name="Beh" type="INS.Beh"/>
    <DO name="Health" type="INS.Health"/>
    <DO name="NamPlt" type="LPL"/>
    <DO name="Loc" type="SPS"/>
    <DO name="OpCnt" type="INS"/>
    <DO name="Pos" type="DPC.St"/>
    <DO name="BlkOpn" type="SPC"/>
    <DO name="BlkCls" type="SPC"/>
    <DO name="SwTyp" type="INS.SwTyp"/>
    <DO name="SwOpCap" type="INS.SwOpCap"/>
	<DO name="FailPos" type="SPS" />
	<DO name="CtlCircFail" type="SPS" />
	<DO name="Flt1" type="SPS"/>
	<DO name="Flt2" type="SPS"/>
	<DO name="Flt3" type="SPS"/>
	<DO name="Flt4" type="SPS"/>
	<DO name="Flt5" type="SPS"/>
	<DO name="Flt6" type="SPS"/>
	<DO name="Flt7" type="SPS"/>
	<DO name="Flt8" type="SPS"/>
	<DO name="Flt9" type="SPS"/>
	<DO name="Flt10" type="SPS"/>
  </LNodeType>
  <LNodeType id="NPPBresler.GGIO._11340773309" lnClass="GGIO">
      <DO name="Mod" type="INC.Mod" />
      <DO name="Beh" type="INS.Beh" />
      <DO name="Health" type="INS.Health" />
      <DO name="NamPlt" type="LPL" />
	  <DO name="AnIn" type="MV" />
      <DO name="AnIn1" type="MV" />
      <DO name="AnIn2" type="MV" />
      <DO name="AnIn3" type="MV" />
      <DO name="AnIn4" type="MV" />
      <DO name="AnIn5" type="MV" />
      <DO name="AnIn6" type="MV" />
      <DO name="AnIn7" type="MV" />
    </LNodeType>
  <LNodeType id="NPPBresler.GGIO._49552925790" lnClass="GGIO">
      <DO name="Mod" type="INC.Mod" />
      <DO name="Beh" type="INS.Beh" />
      <DO name="Health" type="INS.Health" />
      <DO name="NamPlt" type="LPL" />
	  <DO name="Ind" type="SPS" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="Ind5" type="SPS" />
      <DO name="Ind6" type="SPS" />
      <DO name="Ind7" type="SPS" />
      <DO name="Ind8" type="SPS" />
      <DO name="Ind9" type="SPS" />
      <DO name="Ind10" type="SPS" />
      <DO name="Ind11" type="SPS" />
      <DO name="Ind12" type="SPS" />
      <DO name="Ind13" type="SPS" />
      <DO name="Ind14" type="SPS" />
      <DO name="Ind15" type="SPS" />
      <DO name="Ind16" type="SPS" />
      <DO name="Ind17" type="SPS" />
      <DO name="Ind18" type="SPS" />
      <DO name="Ind19" type="SPS" />
      <DO name="Ind20" type="SPS" />
      <DO name="Ind21" type="SPS" />
      <DO name="Ind22" type="SPS" />
      <DO name="Ind23" type="SPS" />
      <DO name="Ind24" type="SPS" />
      <DO name="Ind25" type="SPS" />
      <DO name="Ind26" type="SPS" />
      <DO name="Ind27" type="SPS" />
      <DO name="Ind28" type="SPS" />
      <DO name="Ind29" type="SPS" />
      <DO name="Ind30" type="SPS" />
      <DO name="Ind31" type="SPS" />
      <DO name="Ind32" type="SPS" />
      <DO name="Ind33" type="SPS" />
      <DO name="Ind34" type="SPS" />
      <DO name="Ind35" type="SPS" />
      <DO name="Ind36" type="SPS" />
      <DO name="Ind37" type="SPS" />
      <DO name="Ind38" type="SPS" />
      <DO name="Ind39" type="SPS" />
      <DO name="Ind40" type="SPS" />
      <DO name="Ind41" type="SPS" />
      <DO name="Ind42" type="SPS" />
      <DO name="Ind43" type="SPS" />
      <DO name="Ind44" type="SPS" />
      <DO name="Ind45" type="SPS" />
      <DO name="Ind46" type="SPS" />
      <DO name="Ind47" type="SPS" />
      <DO name="Ind48" type="SPS" />
      <DO name="Ind49" type="SPS" />
      <DO name="Ind50" type="SPS" />
      <DO name="Ind51" type="SPS" />
      <DO name="Ind52" type="SPS" />
      <DO name="Ind53" type="SPS" />
      <DO name="Ind54" type="SPS" />
      <DO name="Ind55" type="SPS" />
      <DO name="Ind56" type="SPS" />
      <DO name="Ind57" type="SPS" />
      <DO name="Ind58" type="SPS" />
      <DO name="Ind59" type="SPS" />
      <DO name="Ind60" type="SPS" />
      <DO name="Ind61" type="SPS" />
      <DO name="Ind62" type="SPS" />
      <DO name="Ind63" type="SPS" />
      <DO name="Ind64" type="SPS" />
      <DO name="Ind65" type="SPS" />
      <DO name="Ind66" type="SPS" />
      <DO name="Ind67" type="SPS" />
      <DO name="Ind68" type="SPS" />
      <DO name="Ind69" type="SPS" />
      <DO name="Ind70" type="SPS" />
      <DO name="Ind71" type="SPS" />
      <DO name="Ind72" type="SPS" />
      <DO name="Ind73" type="SPS" />
      <DO name="Ind74" type="SPS" />
      <DO name="Ind75" type="SPS" />
      <DO name="Ind76" type="SPS" />
      <DO name="Ind77" type="SPS" />
      <DO name="Ind78" type="SPS" />
      <DO name="Ind79" type="SPS" />
      <DO name="Ind80" type="SPS" />
      <DO name="Ind81" type="SPS" />
      <DO name="Ind82" type="SPS" />
      <DO name="Ind83" type="SPS" />
      <DO name="Ind84" type="SPS" />
      <DO name="Ind85" type="SPS" />
      <DO name="Ind86" type="SPS" />
      <DO name="Ind87" type="SPS" />
      <DO name="Ind88" type="SPS" />
      <DO name="Ind89" type="SPS" />
      <DO name="Ind90" type="SPS" />
      <DO name="Ind91" type="SPS" />
      <DO name="Ind92" type="SPS" />
      <DO name="Ind93" type="SPS" />
      <DO name="Ind94" type="SPS" />
      <DO name="Ind95" type="SPS" />
      <DO name="Ind96" type="SPS" />
      <DO name="Ind97" type="SPS" />
      <DO name="Ind98" type="SPS" />
      <DO name="Ind99" type="SPS" />
    </LNodeType>
  <LNodeType id="NPPBresler.GGIO._11050537422" lnClass="GGIO">
      <DO name="Mod" type="INC.Mod" />
      <DO name="Beh" type="INS.Beh" />
      <DO name="Health" type="INS.Health" />
      <DO name="NamPlt" type="LPL" />
	  <DO name="Ind" type="SPS" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="Ind5" type="SPS" />
      <DO name="Ind6" type="SPS" />
      <DO name="Ind7" type="SPS" />
      <DO name="Ind8" type="SPS" />
      <DO name="Ind9" type="SPS" />
      <DO name="Ind10" type="SPS" />
      <DO name="Ind11" type="SPS" />
      <DO name="Ind12" type="SPS" />
      <DO name="Ind13" type="SPS" />
      <DO name="Ind14" type="SPS" />
      <DO name="Ind15" type="SPS" />
      <DO name="Ind16" type="SPS" />
      <DO name="Ind17" type="SPS" />
      <DO name="Ind18" type="SPS" />
      <DO name="Ind19" type="SPS" />
      <DO name="Ind20" type="SPS" />
      <DO name="Ind21" type="SPS" />
      <DO name="Ind22" type="SPS" />
      <DO name="Ind23" type="SPS" />
      <DO name="Ind24" type="SPS" />
      <DO name="Ind25" type="SPS" />
      <DO name="Ind26" type="SPS" />
      <DO name="Ind27" type="SPS" />
      <DO name="Ind28" type="SPS" />
      <DO name="Ind29" type="SPS" />
      <DO name="Ind30" type="SPS" />
      <DO name="Ind31" type="SPS" />
      <DO name="Ind32" type="SPS" />
      <DO name="Ind33" type="SPS" />
      <DO name="Ind34" type="SPS" />
      <DO name="Ind35" type="SPS" />
      <DO name="Ind36" type="SPS" />
      <DO name="Ind37" type="SPS" />
      <DO name="Ind38" type="SPS" />
      <DO name="Ind39" type="SPS" />
      <DO name="Ind40" type="SPS" />
      <DO name="Ind41" type="SPS" />
      <DO name="Ind42" type="SPS" />
      <DO name="Ind43" type="SPS" />
      <DO name="Ind44" type="SPS" />
      <DO name="Ind45" type="SPS" />
      <DO name="Ind46" type="SPS" />
    </LNodeType>
  <LNodeType id="NPPBresler.GGIO._22678806264" lnClass="GGIO">
      <DO name="Mod" type="INC.Mod" />
      <DO name="Beh" type="INS.Beh" />
      <DO name="Health" type="INS.Health" />
      <DO name="NamPlt" type="LPL" />
	  <DO name="SPCSO" type="SPC.STO" />
      <DO name="SPCSO1" type="SPC.STO" />
      <DO name="SPCSO2" type="SPC.STO" />
      <DO name="SPCSO3" type="SPC.STO" />
      <DO name="SPCSO4" type="SPC.STO" />
      <DO name="SPCSO5" type="SPC.STO" />
      <DO name="SPCSO6" type="SPC.STO" />
      <DO name="SPCSO7" type="SPC.STO" />
      <DO name="SPCSO8" type="SPC.STO" />
      <DO name="SPCSO9" type="SPC.STO" />
      <DO name="SPCSO10" type="SPC.STO" />
      <DO name="SPCSO11" type="SPC.STO" />
      <DO name="SPCSO12" type="SPC.STO" />
      <DO name="SPCSO13" type="SPC.STO" />
      <DO name="SPCSO14" type="SPC.STO" />
      <DO name="SPCSO15" type="SPC.STO" />
      <DO name="SPCSO16" type="SPC.STO" />
      <DO name="SPCSO17" type="SPC.STO" />
      <DO name="SPCSO18" type="SPC.STO" />
      <DO name="SPCSO19" type="SPC.STO" />
      <DO name="SPCSO20" type="SPC.STO" />
      <DO name="SPCSO21" type="SPC.STO" />
      <DO name="SPCSO22" type="SPC.STO" />
      <DO name="SPCSO23" type="SPC.STO" />
      <DO name="SPCSO24" type="SPC.STO" />
      <DO name="SPCSO25" type="SPC.STO" />
      <DO name="SPCSO26" type="SPC.STO" />
      <DO name="SPCSO27" type="SPC.STO" />
      <DO name="SPCSO28" type="SPC.STO" />
      <DO name="SPCSO29" type="SPC.STO" />
      <DO name="SPCSO30" type="SPC.STO" />
      <DO name="SPCSO31" type="SPC.STO" />
      <DO name="SPCSO32" type="SPC.STO" />
      <DO name="SPCSO33" type="SPC.STO" />
      <DO name="SPCSO34" type="SPC.STO" />
      <DO name="SPCSO35" type="SPC.STO" />
      <DO name="SPCSO36" type="SPC.STO" />
      <DO name="SPCSO37" type="SPC.STO" />
      <DO name="SPCSO38" type="SPC.STO" />
      <DO name="SPCSO39" type="SPC.STO" />
      <DO name="SPCSO40" type="SPC.STO" />
      <DO name="SPCSO41" type="SPC.STO" />
      <DO name="SPCSO42" type="SPC.STO" />
      <DO name="SPCSO43" type="SPC.STO" />
      <DO name="SPCSO44" type="SPC.STO" />
      <DO name="SPCSO45" type="SPC.STO" />
      <DO name="SPCSO46" type="SPC.STO" />
      <DO name="SPCSO47" type="SPC.STO" />
      <DO name="SPCSO48" type="SPC.STO" />
      <DO name="SPCSO49" type="SPC.STO" />
      <DO name="SPCSO50" type="SPC.STO" />
      <DO name="SPCSO51" type="SPC.STO" />
      <DO name="SPCSO52" type="SPC.STO" />
      <DO name="SPCSO53" type="SPC.STO" />
      <DO name="SPCSO54" type="SPC.STO" />
      <DO name="SPCSO55" type="SPC.STO" />
      <DO name="SPCSO56" type="SPC.STO" />
      <DO name="SPCSO57" type="SPC.STO" />
      <DO name="SPCSO58" type="SPC.STO" />
      <DO name="SPCSO59" type="SPC.STO" />
      <DO name="SPCSO60" type="SPC.STO" />
      <DO name="SPCSO61" type="SPC.STO" />
      <DO name="SPCSO62" type="SPC.STO" />
      <DO name="SPCSO63" type="SPC.STO" />
    </LNodeType>
  <LNodeType id="NPPBresler.GGIO._3412496151" lnClass="GGIO">
      <DO name="Mod" type="INC.Mod" />
      <DO name="Beh" type="INS.Beh" />
      <DO name="Health" type="INS.Health" />
      <DO name="NamPlt" type="LPL" />
	  <DO name="Ind" type="SPS" />
      <DO name="Ind1" type="SPS" />
      <DO name="Ind2" type="SPS" />
      <DO name="Ind3" type="SPS" />
      <DO name="Ind4" type="SPS" />
      <DO name="Ind5" type="SPS" />
      <DO name="Ind6" type="SPS" />
      <DO name="Ind7" type="SPS" />
      <DO name="Ind8" type="SPS" />
      <DO name="Ind9" type="SPS" />
      <DO name="Ind10" type="SPS" />
      <DO name="Ind11" type="SPS" />
      <DO name="Ind12" type="SPS" />
      <DO name="Ind13" type="SPS" />
      <DO name="Ind14" type="SPS" />
      <DO name="Ind15" type="SPS" />
      <DO name="Ind16" type="SPS" />
      <DO name="Ind17" type="SPS" />
      <DO name="Ind18" type="SPS" />
      <DO name="Ind19" type="SPS" />
      <DO name="Ind20" type="SPS" />
      <DO name="Ind21" type="SPS" />
      <DO name="Ind22" type="SPS" />
      <DO name="Ind23" type="SPS" />
      <DO name="Ind24" type="SPS" />
      <DO name="Ind25" type="SPS" />
      <DO name="Ind26" type="SPS" />
      <DO name="Ind27" type="SPS" />
      <DO name="Ind28" type="SPS" />
    </LNodeType>
  <DOType id="INC.Mod" cdc="INC">
    <DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
      <Val>status-only</Val>
    </DA>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="INS.Beh" cdc="INS">
    <DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="INS.Health" cdc="INS">
    <DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="LPL" cdc="LPL">
    <DA name="vendor" bType="VisString255" fc="DC" />
    <DA name="swRev" bType="VisString255" fc="DC" />
    <DA name="d" bType="VisString255" fc="DC" />
    <DA name="configRev" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="LPL0" cdc="LPL">
    <DA name="vendor" bType="VisString255" fc="DC" />
    <DA name="swRev" bType="VisString255" fc="DC" />
    <DA name="d" bType="VisString255" fc="DC" />
    <DA name="configRev" bType="VisString255" fc="DC" >
		<Val>Rev 1.6</Val>
	</DA>
    <DA name="ldNs" bType="VisString255" fc="EX" >
		<Val>IEC 61850-7-4:2003</Val>
	</DA>
  </DOType>
  <DOType id="SPS" cdc="SPS">
    <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="DPS" cdc="DPS">
    <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="SPC" cdc="SPC">
    <DA name="Oper" bType="Struct" type="Operate" fc="CO" />
    <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
      <Val>direct-with-enhanced-security</Val>
    </DA>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="SPC.STO" cdc="SPC">
    <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
      <Val>status-only</Val>
    </DA>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="DPL" cdc="DPL">
    <DA name="vendor" bType="VisString255" fc="DC" />
    <DA name="hwRev" bType="VisString255" fc="DC" />
    <DA name="swRev" bType="VisString255" fc="DC" />
    <DA name="serNum" bType="VisString255" fc="DC" />
    <DA name="model" bType="VisString255" fc="DC" />
    <DA name="location" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="ACD" cdc="ACD">
    <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
    <DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST">
      <Val>unknown</Val>
    </DA>
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="ACT" cdc="ACT">
    <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="INS" cdc="INS">
    <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="INS.CBOpCap" cdc="INS">
    <DA name="stVal" bType="Enum" type="CBOpCap" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="INS.SwOpCap" cdc="INS">
    <DA name="stVal" bType="Enum" type="SwOpCap" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="INS.SwTyp" cdc="INS">
    <DA name="stVal" bType="Enum" type="SwTyp" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="CMV" cdc="CMV">
    <DA name="instCVal" bType="Struct" type="VectorWithAng" fc="MX" />
    <DA name="cVal" bType="Struct" type="VectorWithAng" fc="MX" />
    <DA name="range" bType="Enum" type="range" dchg="true" fc="MX"/>
    <DA name="rangeAng" bType="Enum" type="range" dchg="true" fc="MX"/>
    <DA name="q" bType="Quality" qchg="true" fc="MX" />
    <DA name="t" bType="Timestamp" fc="MX" />
    <DA name="units" bType="Struct" type="Unit" fc="CF" />
    <DA name="db" bType="INT32U" fc="CF" />
    <DA name="dbAng" bType="INT32U" fc="CF" />
    <DA name="rangeC" bType="Struct" type="RangeConfigFull" fc="CF"/>
    <DA name="rangeCAng" bType="Struct" type="RangeConfigFull" fc="CF"/>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="CMV.NoAng" cdc="CMV">
    <DA name="instCVal" bType="Struct" type="Vector" fc="MX" />
    <DA name="cVal" bType="Struct" type="Vector" fc="MX" />
    <DA name="range" bType="Enum" type="range" dchg="true" fc="MX" />
    <DA name="q" bType="Quality" qchg="true" fc="MX" />
    <DA name="t" bType="Timestamp" fc="MX" />
    <DA name="units" bType="Struct" type="Unit" fc="CF" />
    <DA name="db" bType="INT32U" fc="CF" />
    <DA name="rangeC" bType="Struct" type="RangeConfigFull" fc="CF"/>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="CMV.NoDB" cdc="CMV">
    <DA name="cVal" bType="Struct" type="VectorWithAng" fc="MX" />
    <DA name="q" bType="Quality" qchg="true" fc="MX" />
    <DA name="t" bType="Timestamp" fc="MX" />
    <DA name="units" bType="Struct" type="Unit" fc="CF" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="CMV.NoAng.NoDB" cdc="CMV">
    <DA name="cVal" bType="Struct" type="Vector" fc="MX" />
    <DA name="q" bType="Quality" qchg="true" fc="MX" />
    <DA name="t" bType="Timestamp" fc="MX" />
    <DA name="units" bType="Struct" type="Unit" fc="CF" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="MV" cdc="MV">
    <DA name="instMag" bType="Struct" type="AnalogValue" fc="MX" />
    <DA name="mag" bType="Struct" type="AnalogValue" dchg="true" fc="MX" />
    <DA name="range" bType="Enum" type="range" dchg="true" fc="MX" />
    <DA name="q" bType="Quality" qchg="true" fc="MX" />
    <DA name="t" bType="Timestamp" fc="MX" />
    <DA name="units" bType="Struct" type="Unit" fc="CF" />
    <DA name="db" bType="INT32U" fc="CF" />
    <DA name="rangeC" bType="Struct" type="RangeConfigFull" fc="CF" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="MV.NoDB" cdc="MV">
    <DA name="mag" bType="Struct" type="AnalogValue" dchg="true" fc="MX" />
    <DA name="q" bType="Quality" qchg="true" fc="MX" />
    <DA name="t" bType="Timestamp" fc="MX" />
    <DA name="units" bType="Struct" type="Unit" fc="CF" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="SEQ" cdc="SEQ">
    <SDO name="c1" type="CMV" />
    <SDO name="c2" type="CMV" />
    <SDO name="c3" type="CMV" />
    <DA name="seqT" bType="Enum" type="seqT" fc="MX" >
      <Val>pos-neg-zero</Val>
    </DA>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="SEQ.NoAng" cdc="SEQ">
    <SDO name="c1" type="CMV.NoAng" />
    <SDO name="c2" type="CMV.NoAng" />
    <SDO name="c3" type="CMV.NoAng" />
    <DA name="seqT" bType="Enum" type="seqT" fc="MX" >
      <Val>pos-neg-zero</Val>
    </DA>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="SEQ.NoDB" cdc="SEQ">
    <SDO name="c1" type="CMV.NoDB" />
    <SDO name="c2" type="CMV.NoDB" />
    <SDO name="c3" type="CMV.NoDB" />
    <DA name="seqT" bType="Enum" type="seqT" fc="MX" >
      <Val>pos-neg-zero</Val>
    </DA>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="SEQ.NoAng.NoDB" cdc="SEQ">
    <SDO name="c1" type="CMV.NoAng.NoDB" />
    <SDO name="c2" type="CMV.NoAng.NoDB" />
    <SDO name="c3" type="CMV.NoAng.NoDB" />
    <DA name="seqT" bType="Enum" type="seqT" fc="MX" >
      <Val>pos-neg-zero</Val>
    </DA>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="DPC" cdc="DPC">
    <DA name="Oper" bType="Struct" type="Operate" fc="CO" />
    <DA name="stVal" bType="Dbpos" fc="ST" />
    <DA name="q" bType="Quality" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
      <Val>direct-with-enhanced-security</Val>
    </DA>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="DPC.Pos" cdc="DPC">
    <DA name="Oper" bType="Struct" type="Operate" fc="CO" />
    <DA name="stVal" bType="Dbpos" fc="ST" />
    <DA name="q" bType="Quality" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
	<DA name="subEna"	fc="SV"	bType="BOOLEAN"/>				<!-- PICS_SUBST -->
	<DA name="subVal"	fc="SV"	bType="Dbpos"/>					<!-- PICS_SUBST -->
	<DA name="subQ"		fc="SV"	bType="Quality"/> 				<!-- PICS_SUBST -->
	<DA name="subID"	fc="SV"	bType="VisString64"/>				<!-- PICS_SUBST -->
    <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
      <Val>direct-with-enhanced-security</Val>
    </DA>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="DPC.St" cdc="DPC">
    <DA name="stVal" bType="Dbpos" fc="ST" />
    <DA name="q" bType="Quality" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
      <Val>status-only</Val>
    </DA>
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="WYE" cdc="WYE">
    <SDO name="phsA" type="CMV" />
    <SDO name="phsB" type="CMV" />
    <SDO name="phsC" type="CMV" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="WYE.NoAng" cdc="WYE">
    <SDO name="phsA" type="CMV.NoAng" />
    <SDO name="phsB" type="CMV.NoAng" />
    <SDO name="phsC" type="CMV.NoAng" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="WYE.NoDB" cdc="WYE">
    <SDO name="phsA" type="CMV.NoDB" />
    <SDO name="phsB" type="CMV.NoDB" />
    <SDO name="phsC" type="CMV.NoDB" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="WYE.NoAng.NoDB" cdc="WYE">
    <SDO name="phsA" type="CMV.NoAng.NoDB" />
    <SDO name="phsB" type="CMV.NoAng.NoDB" />
    <SDO name="phsC" type="CMV.NoAng.NoDB" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <!--		EXTENDED DATA OBJECTS		-->
  <DOType id="INS.FltType" cdc="INS">
    <DA name="stVal" bType="Enum" type="FltTypes" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="INS.Phase" cdc="INS">
    <DA name="stVal" bType="Enum" type="phsid" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <DOType id="INS.UnblkIntLoc" cdc="INS">
    <DA name="stVal" bType="Enum" type="UnblkIntLocMod" dchg="true" fc="ST" />
    <DA name="q" bType="Quality" qchg="true" fc="ST" />
    <DA name="t" bType="Timestamp" fc="ST" />
    <DA name="d" bType="VisString255" fc="DC" />
  </DOType>
  <!--		__DATA ATTRIBUTES__ 		-->
  <!--		STANDART DATA ATTRIBUTES		-->
  <DAType id="AnalogValue">
    <BDA name="f" bType="FLOAT32" />
  </DAType>
  <DAType id="VectorWithAng">
    <BDA name="mag" bType="Struct" type="AnalogValue" />
	<BDA name="ang" bType="Struct" type="AnalogValue" />
  </DAType>
  <DAType id="Vector">
    <BDA name="mag" bType="Struct" type="AnalogValue" />
  </DAType>
  <DAType id="RangeConfigFull">
	<BDA name="hhLim" bType="Struct" type="AnalogValue" />	
	<BDA name="hLim" bType="Struct" type="AnalogValue" />	
	<BDA name="lLim" bType="Struct" type="AnalogValue" />
	<BDA name="llLim" bType="Struct" type="AnalogValue" />
    <BDA name="min" bType="Struct" type="AnalogValue" />
    <BDA name="max" bType="Struct" type="AnalogValue" />
  </DAType>
  <DAType id="RangeConfig">
    <BDA name="min" bType="Struct" type="AnalogValue" />
    <BDA name="max" bType="Struct" type="AnalogValue" />
  </DAType>
  <DAType id="Unit">
    <BDA name="SIUnit" bType="Enum" type="SIUnit" />
    <BDA name="multiplier" bType="Enum" type="multiplier" />
  </DAType>
  <DAType id="Originator">
    <BDA name="orCat" bType="Enum" type="orCategory" />
    <BDA name="orIdent" bType="Octet64" />
  </DAType>
  <DAType id="Operate">
    <BDA name="ctlVal" bType="BOOLEAN" />
    <BDA name="origin" bType="Struct" type="Originator" />
    <BDA name="ctlNum" bType="INT8U" />
    <BDA name="T" bType="Timestamp" />
    <BDA name="Test" bType="BOOLEAN" />
    <BDA name="Check" bType="Check" />
  </DAType>
  <DAType id="SelectWithValue">
    <BDA name="ctlVal" bType="BOOLEAN" />
    <BDA name="origin" bType="Struct" type="Originator" />
    <BDA name="ctlNum" bType="INT8U" />
    <BDA name="T" bType="Timestamp" />
    <BDA name="Test" bType="BOOLEAN" />
    <BDA name="Check" bType="Check" />
  </DAType>
  <DAType id="Cancel">
    <BDA name="ctlVal" bType="BOOLEAN" />
    <BDA name="origin" bType="Struct" type="Originator" />
    <BDA name="ctlNum" bType="INT8U" />
    <BDA name="T" bType="Timestamp" />
    <BDA name="Test" bType="BOOLEAN" />
  </DAType>
  
  <!--		__ENUMS__		-->
  <!--		STANDART ENUMS 61850-6-2004-03 (1st Edition)		-->
  <EnumType id="ctlModel">
    <EnumVal ord="0">status-only</EnumVal>
    <EnumVal ord="1">direct-with-normal-security</EnumVal>
    <EnumVal ord="2">sbo-with-normal-security</EnumVal>
    <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
    <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
  </EnumType>
  <EnumType id="sboClass">
    <EnumVal ord="0">operate-once</EnumVal>
    <EnumVal ord="1">operate-many</EnumVal>
  </EnumType>
  <EnumType id="orCategory">
    <EnumVal ord="0">not-supported</EnumVal>
    <EnumVal ord="1">bay-control</EnumVal>
    <EnumVal ord="2">station-control</EnumVal>
    <EnumVal ord="3">remote-control</EnumVal>
    <EnumVal ord="4">automatic-bay</EnumVal>
    <EnumVal ord="5">automatic-station</EnumVal>
    <EnumVal ord="6">automatic-remote</EnumVal>
    <EnumVal ord="7">maintenance</EnumVal>
    <EnumVal ord="8">process</EnumVal>
  </EnumType>
  <EnumType id="dir">
    <EnumVal ord="0">unknown</EnumVal>
    <EnumVal ord="1">forward</EnumVal>
    <EnumVal ord="2">backward</EnumVal>
    <EnumVal ord="3">both</EnumVal>
  </EnumType>
  <EnumType id="sev">
    <EnumVal ord="0">Unknown</EnumVal>
    <EnumVal ord="1">critical</EnumVal>
    <EnumVal ord="2">major</EnumVal>
    <EnumVal ord="3">minor</EnumVal>
    <EnumVal ord="4">warning</EnumVal>
  </EnumType>
  <EnumType id="range">
    <EnumVal ord="0">normal</EnumVal>
    <EnumVal ord="1">high</EnumVal>
    <EnumVal ord="2">low</EnumVal>
    <EnumVal ord="3">high-high</EnumVal>
    <EnumVal ord="4">low-low</EnumVal>
  </EnumType>
  <EnumType id="angidCMV">
    <EnumVal ord="0">V</EnumVal>
    <EnumVal ord="1">A</EnumVal>
    <EnumVal ord="2">other</EnumVal>
  </EnumType>
  <EnumType id="angid">
    <EnumVal ord="0">Va</EnumVal>
    <EnumVal ord="1">Vb</EnumVal>
    <EnumVal ord="2">Vc</EnumVal>
    <EnumVal ord="3">Aa</EnumVal>
    <EnumVal ord="4">Ab</EnumVal>
    <EnumVal ord="5">Ac</EnumVal>
    <EnumVal ord="6">Vab</EnumVal>
    <EnumVal ord="7">Vbc</EnumVal>
    <EnumVal ord="8">Vca</EnumVal>
    <EnumVal ord="9">Aother</EnumVal>
    <EnumVal ord="10">Vother</EnumVal>
  </EnumType>
  <EnumType id="phsid">
    <EnumVal ord="0">A</EnumVal>
    <EnumVal ord="1">B</EnumVal>
    <EnumVal ord="2">C</EnumVal>
  </EnumType>
  <EnumType id="seqT">
    <EnumVal ord="0">pos-neg-zero</EnumVal>
    <EnumVal ord="1">dir-quad-zero</EnumVal>
  </EnumType>
  <EnumType id="hvid">
    <EnumVal ord="0">fundamental</EnumVal>
    <EnumVal ord="1">rms</EnumVal>
    <EnumVal ord="2">absolute</EnumVal>
  </EnumType>
  <EnumType id="setCharact">
    <EnumVal ord="0" />
    <EnumVal ord="1">ANSI Extremly Inverse</EnumVal>
    <EnumVal ord="2">ANSI Very Inverse</EnumVal>
    <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
    <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
    <EnumVal ord="5">ANSI Definite Time</EnumVal>
    <EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
    <EnumVal ord="7">Long-Time Very Inverse</EnumVal>
    <EnumVal ord="8">Long-Time Inverse</EnumVal>
    <EnumVal ord="9">IEC Normal Inverse</EnumVal>
    <EnumVal ord="10">IEC Very Inverse</EnumVal>
    <EnumVal ord="11">IEC Inverse</EnumVal>
    <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
    <EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
    <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
    <EnumVal ord="15">IEC Definite Time</EnumVal>
    <EnumVal ord="16">Reserved</EnumVal>
  </EnumType>
  <EnumType id="multiplier">
    <EnumVal ord="-24">y</EnumVal>
    <EnumVal ord="-21">z</EnumVal>
    <EnumVal ord="-18">a</EnumVal>
    <EnumVal ord="-15">f</EnumVal>
    <EnumVal ord="-12">p</EnumVal>
    <EnumVal ord="-9">n</EnumVal>
    <EnumVal ord="-6"></EnumVal>
    <EnumVal ord="-3">m</EnumVal>
    <EnumVal ord="-2">c</EnumVal>
    <EnumVal ord="-1">d</EnumVal>
    <EnumVal ord="0" />
    <EnumVal ord="1">da</EnumVal>
    <EnumVal ord="2">h</EnumVal>
    <EnumVal ord="3">k</EnumVal>
    <EnumVal ord="6">M</EnumVal>
    <EnumVal ord="9">G</EnumVal>
    <EnumVal ord="12">T</EnumVal>
    <EnumVal ord="15">P</EnumVal>
    <EnumVal ord="18">E</EnumVal>
    <EnumVal ord="21">Z</EnumVal>
    <EnumVal ord="24">Y</EnumVal>
  </EnumType>
  <EnumType id="SIUnit">
    <EnumVal ord="1"></EnumVal>
    <EnumVal ord="2">m</EnumVal>
    <EnumVal ord="3">kg</EnumVal>
    <EnumVal ord="4">s</EnumVal>
    <EnumVal ord="5">A</EnumVal>
    <EnumVal ord="6">K</EnumVal>
    <EnumVal ord="7">mol</EnumVal>
    <EnumVal ord="8">cd</EnumVal>
    <EnumVal ord="9">deg</EnumVal>
    <EnumVal ord="10">rad</EnumVal>
    <EnumVal ord="11">sr</EnumVal>
    <EnumVal ord="21">Gy</EnumVal>
    <EnumVal ord="22">q</EnumVal>
    <EnumVal ord="23">°C</EnumVal>
    <EnumVal ord="24">Sv</EnumVal>
    <EnumVal ord="25">F</EnumVal>
    <EnumVal ord="26">C</EnumVal>
    <EnumVal ord="27">S</EnumVal>
    <EnumVal ord="28">H</EnumVal>
    <EnumVal ord="29">V</EnumVal>
    <EnumVal ord="30">ohm</EnumVal>
    <EnumVal ord="31">J</EnumVal>
    <EnumVal ord="32">N</EnumVal>
    <EnumVal ord="33">Hz</EnumVal>
    <EnumVal ord="34">lx</EnumVal>
    <EnumVal ord="35">Lm</EnumVal>
    <EnumVal ord="36">Wb</EnumVal>
    <EnumVal ord="37">T</EnumVal>
    <EnumVal ord="38">W</EnumVal>
    <EnumVal ord="39">Pa</EnumVal>
    <EnumVal ord="41">m²</EnumVal>
    <EnumVal ord="42">m³</EnumVal>
    <EnumVal ord="43">m/s</EnumVal>
    <EnumVal ord="44">m/s²</EnumVal>
    <EnumVal ord="45">m³/s</EnumVal>
    <EnumVal ord="46">m/m³</EnumVal>
    <EnumVal ord="47">M</EnumVal>
    <EnumVal ord="48">kg/m³</EnumVal>
    <EnumVal ord="49">m²/s</EnumVal>
    <EnumVal ord="50">W/m K</EnumVal>
    <EnumVal ord="51">J/K</EnumVal>
    <EnumVal ord="52">ppm</EnumVal>
    <EnumVal ord="53">1/s</EnumVal>
    <EnumVal ord="54">rad/s</EnumVal>
    <EnumVal ord="61">VA</EnumVal>
    <EnumVal ord="62">Watts</EnumVal>
    <EnumVal ord="63">VAr</EnumVal>
    <EnumVal ord="64">phi</EnumVal>
    <EnumVal ord="65">cos(phi)</EnumVal>
    <EnumVal ord="66">Vs</EnumVal>
    <EnumVal ord="67">V²</EnumVal>
    <EnumVal ord="68">As</EnumVal>
    <EnumVal ord="69">A²</EnumVal>
    <EnumVal ord="70">A²t</EnumVal>
    <EnumVal ord="71">VAh</EnumVal>
    <EnumVal ord="72">Wh</EnumVal>
    <EnumVal ord="73">VArh</EnumVal>
    <EnumVal ord="74">V/Hz</EnumVal>
  </EnumType>
  <EnumType id="Dbpos">
    <EnumVal ord="0">intermediate</EnumVal>
    <EnumVal ord="1">off</EnumVal>
    <EnumVal ord="2">on</EnumVal>
    <EnumVal ord="3">bad</EnumVal>
  </EnumType>
  <EnumType id="Tcmd">
    <EnumVal ord="0">stop</EnumVal>
    <EnumVal ord="1">lower</EnumVal>
    <EnumVal ord="2">higher</EnumVal>
    <EnumVal ord="3">reserved</EnumVal>
  </EnumType>
  <EnumType id="Beh">
    <EnumVal ord="1">on</EnumVal>
    <EnumVal ord="2">blocked</EnumVal>
    <EnumVal ord="3">test</EnumVal>
    <EnumVal ord="4">test/blocked</EnumVal>
    <EnumVal ord="5">off</EnumVal>
  </EnumType>
  <EnumType id="Mod">
    <EnumVal ord="1">on</EnumVal>
    <EnumVal ord="2">blocked</EnumVal>
    <EnumVal ord="3">test</EnumVal>
    <EnumVal ord="4">test/blocked</EnumVal>
    <EnumVal ord="5">off</EnumVal>
  </EnumType>
  <EnumType id="Health">
    <EnumVal ord="1">Ok</EnumVal>
    <EnumVal ord="2">Warning</EnumVal>
    <EnumVal ord="3">Alarm</EnumVal>
  </EnumType>
  <EnumType id="CBOpCap">
    <EnumVal ord="1">None</EnumVal>
    <EnumVal ord="2">Open</EnumVal>
    <EnumVal ord="3">Close-Open</EnumVal>
    <EnumVal ord="4">Open-Close-Open</EnumVal>
    <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
  </EnumType>
  <EnumType id="DirMod">
    <EnumVal ord="1">NonDirectional</EnumVal>
    <EnumVal ord="2">Forward</EnumVal>
    <EnumVal ord="3">lnverse</EnumVal>
  </EnumType>
  <EnumType id="FailMod">
    <EnumVal ord="1">Current</EnumVal>
    <EnumVal ord="2">Breaker Status</EnumVal>
    <EnumVal ord="3">Both current and breaker status</EnumVal>
    <EnumVal ord="4">Other</EnumVal>
  </EnumType>
  <EnumType id="FanCtl">
    <EnumVal ord="1">lnactive</EnumVal>
    <EnumVal ord="2">Stage 1</EnumVal>
    <EnumVal ord="3">Stage 2</EnumVal>
    <EnumVal ord="4">Stage 3</EnumVal>
  </EnumType>
  <EnumType id="GnSt">
    <EnumVal ord="1">Stopped</EnumVal>
    <EnumVal ord="2">Stopping</EnumVal>
    <EnumVal ord="3">Started</EnumVal>
    <EnumVal ord="4">Starting</EnumVal>
    <EnumVal ord="5">Disabled</EnumVal>
  </EnumType>
  <EnumType id="LevMod">
    <EnumVal ord="1">Positive or Rising</EnumVal>
    <EnumVal ord="2">Negative or Falling</EnumVal>
    <EnumVal ord="3">Both</EnumVal>
    <EnumVal ord="4">Other</EnumVal>
  </EnumType>
  <EnumType id="LivDeaMod">
    <EnumVal ord="1">Dead Line, Dead Bus</EnumVal>
    <EnumVal ord="2">Live Line, Dead Bus</EnumVal>
    <EnumVal ord="3">Dead Line, Live Bus</EnumVal>
    <EnumVal ord="4">Dead Line, Dead Bus OR Live Line, Dead Bus</EnumVal>
    <EnumVal ord="5">Dead Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
    <EnumVal ord="6">Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
    <EnumVal ord="7">Dead Line, Dead Bus OR Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>
  </EnumType>
  <EnumType id="PolQty">
    <EnumVal ord="1">None</EnumVal>
    <EnumVal ord="2">Zero Sequence Current</EnumVal>
    <EnumVal ord="3">Zero Sequence Voltage</EnumVal>
    <EnumVal ord="4">Negative Sequence Voltage</EnumVal>
  </EnumType>
  <EnumType id="POWCap">
    <EnumVal ord="1">None</EnumVal>
    <EnumVal ord="2">Close</EnumVal>
    <EnumVal ord="3">Open</EnumVal>
    <EnumVal ord="4">Close and Open</EnumVal>
  </EnumType>
  <EnumType id="OpMod">
    <EnumVal ord="1">Overwrite existing values</EnumVal>
    <EnumVal ord="2">Stop when full or saturated</EnumVal>
  </EnumType>
  <EnumType id="ReTrMod">
    <EnumVal ord="1">Off</EnumVal>
    <EnumVal ord="2">Without Check</EnumVal>
    <EnumVal ord="3">With Current Check</EnumVal>
    <EnumVal ord="4">With Breaker Status Check</EnumVal>
    <EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
    <EnumVal ord="6">Other Checks</EnumVal>
  </EnumType>
  <EnumType id="RstMod">
    <EnumVal ord="1">None</EnumVal>
    <EnumVal ord="2">Harmonic2</EnumVal>
    <EnumVal ord="3">Harmonic5</EnumVal>
    <EnumVal ord="4">Harmonic2and5</EnumVal>
    <EnumVal ord="5">WaveformAnalysis</EnumVal>
    <EnumVal ord="6">WaveformAnalysisAndHarmonic2</EnumVal>
    <EnumVal ord="7">Other</EnumVal>
  </EnumType>
  <EnumType id="RvAMod">
    <EnumVal ord="1">Off</EnumVal>
    <EnumVal ord="2">On</EnumVal>
  </EnumType>
  <EnumType id="SchTyp">
    <EnumVal ord="1">None</EnumVal>
    <EnumVal ord="2">lntertrip</EnumVal>
    <EnumVal ord="3">Permissive Underreach</EnumVal>
    <EnumVal ord="4">Permissive Overreach</EnumVal>
    <EnumVal ord="5">Blocking</EnumVal>
  </EnumType>
  <EnumType id="ShOpCap">
    <EnumVal ord="1">None</EnumVal>
    <EnumVal ord="2">Open</EnumVal>
    <EnumVal ord="3">Close</EnumVal>
    <EnumVal ord="4">Open and Close</EnumVal>
  </EnumType>
  <EnumType id="SwOpCap">
    <EnumVal ord="1">None</EnumVal>
    <EnumVal ord="2">Open</EnumVal>
    <EnumVal ord="3">Close</EnumVal>
    <EnumVal ord="4">Open and Close</EnumVal>
  </EnumType>
  <EnumType id="SwTyp">
    <EnumVal ord="1">Load Break</EnumVal>
    <EnumVal ord="2">Disconnector</EnumVal>
    <EnumVal ord="3">Earthing Switch</EnumVal>
    <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
  </EnumType>
  <EnumType id="TrgMod">
    <EnumVal ord="1">lnternal</EnumVal>
    <EnumVal ord="2">External</EnumVal>
    <EnumVal ord="3">Both</EnumVal>
  </EnumType>
  <EnumType id="TrMod">
    <EnumVal ord="1">3 phase tripping</EnumVal>
    <EnumVal ord="2">1 or 3 phase tripping</EnumVal>
    <EnumVal ord="3">specific</EnumVal>
  </EnumType>
  <EnumType id="TypRsCrv">
    <EnumVal ord="1">None</EnumVal>
    <EnumVal ord="2">Definit Time Delayed Reset</EnumVal>
    <EnumVal ord="3">Inverse Reset</EnumVal>
  </EnumType>
  <EnumType id="UnBlkMod">
    <EnumVal ord="1">Off</EnumVal>
    <EnumVal ord="2">Permanent</EnumVal>
    <EnumVal ord="3">Time window</EnumVal>
  </EnumType>
  <EnumType id="WeiMod">
    <EnumVal ord="1">Off</EnumVal>
    <EnumVal ord="2">Operate</EnumVal>
    <EnumVal ord="3">Echo</EnumVal>
    <EnumVal ord="4">Echo and Operate</EnumVal>
  </EnumType>
  <!--		EXTENDED ENUMS 		-->
  <EnumType id="FltTypes">
    <EnumVal ord="0">none</EnumVal>
    <EnumVal ord="1">k1</EnumVal>
    <EnumVal ord="2">k2</EnumVal>
    <EnumVal ord="3">k3</EnumVal>
    <EnumVal ord="4">k11</EnumVal>
  </EnumType>
  <EnumType id="UnblkIntLocMod">
    <EnumVal ord="0">Off</EnumVal>
    <EnumVal ord="1">For switch only</EnumVal>
    <EnumVal ord="2">For all bay</EnumVal>
  </EnumType>
  </DataTypeTemplates>
</SCL>